,Combiner Box Schedule,Parallel Source Circuit Detail,# of PV Modules Per PV Source Circuit,# Of PV Source Circuits Per Parallel Source Circuit,1500 VDC Fuse Rating Per PV Source Circuit (A),# Of Parallel Source Circuits Per Combiner Box,1500 VDC Fuse Rating Per Parallel Source Circuit Harness (A),# Of PV Source Circuits Per Combiner Box,Average PV Module Power (W),# Of PV Modules Per Combiner Box,Combiner Box Power (kW),DC/AC Ratio (Based on 3600kW Nominal),1500 VDC Fuse Rating Per PV Combiner Output (A),DC Combiner Box Rating (A),PV Combiner Output Conductor Size and Type,Maximum Voltage (V),Operating Voltage (V),Max. Short Circuit Current (A),Operating Current (A),CB Length (ft),Power Loss From Combiner To Inverter,Power Loss Percentage From Combiner To Inverter,Power Loss Percentage From Average Harness To Combiner,Total
15,14.09,A,6,14,5,6,55,84,475,504,239.4,1.16,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,280,208,200.00,389.86,0.16%,1.63%,1.79%
16,14.1,A,6,14,5,8,55,112,475,672,319.2,1.16,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,88.44,306.48,0.10%,1.63%,1.73%
17,14.11,A,6,14,5,8,55,112,475,672,319.2,1.16,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,40.00,138.62,0.04%,1.63%,1.67%
18,14.12,A,6,14,5,7,55,98,475,588,279.3,1.16,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,70.00,185.73,0.07%,1.63%,1.70%
19,14.13,A,6,14,5,7,55,98,475,588,279.3,1.16,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,117.56,311.91,0.11%,1.63%,1.74%
20,14.14,A,6,14,5,7,55,98,475,588,279.3,1.16,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,182.00,482.89,0.17%,1.63%,1.80%
21,14.15,A,6,14,5,7,55,98,475,588,279.3,1.16,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,230.00,610.24,0.22%,1.63%,1.85%
0,17.01,A,6,14,5,4,55,104,475,624,296.4,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,253.00,755.98,0.26%,1.36%,1.62%
1,17.02,B,6,12,5,4,55,104,475,624,296.4,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,190.00,567.73,0.19%,1.36%,1.55%
2,17.02,A,6,14,5,4,55,104,475,624,296.4,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,190.00,567.73,0.19%,1.36%,1.55%
3,17.02,B,6,12,5,4,55,104,475,624,296.4,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,190.00,567.73,0.19%,1.36%,1.55%
4,17.03,A,6,14,5,4,55,100,475,600,285,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,334,248,126.00,348.09,0.12%,1.25%,1.37%
5,17.03,B,6,12,5,2,55,100,475,600,285,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,334,248,126.00,348.09,0.12%,1.25%,1.37%
6,17.03,C,6,10,5,2,55,100,475,600,285,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,334,248,126.00,348.09,0.12%,1.25%,1.37%
7,17.04,A,6,14,5,4,55,96,475,576,273.6,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,62.00,157.85,0.06%,1.14%,1.20%
8,17.04,C,6,10,5,4,55,96,475,576,273.6,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,62.00,157.85,0.06%,1.14%,1.20%
9,17.05,A,6,14,5,8,55,112,475,672,319.2,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,108.00,374.27,0.12%,0.85%,0.97%
10,17.06,A,6,14,5,7,55,98,475,588,279.3,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,236.00,626.16,0.22%,0.85%,1.07%
11,17.07,A,6,14,5,6,55,84,475,504,239.4,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,280,208,231.00,450.29,0.19%,1.63%,1.82%
12,17.08,A,6,14,5,8,55,112,475,672,319.2,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,168.00,582.19,0.18%,1.63%,1.81%
13,17.09,A,6,14,5,8,55,112,475,672,319.2,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,104.00,360.41,0.11%,1.63%,1.74%
14,17.1,A,6,14,5,8,55,112,475,672,319.2,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,40.00,138.62,0.04%,1.63%,1.67%
15,17.11,A,6,14,5,8,55,112,475,672,319.2,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,54.00,187.13,0.06%,1.63%,1.69%
16,17.12,A,6,14,5,8,55,112,475,672,319.2,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,118.00,408.92,0.13%,1.63%,1.76%
0,18.01,A,6,14,5,7,55,98,475,588,279.3,1.14,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,277.00,734.94,0.26%,0.85%,1.11%
1,18.02,A,6,14,5,8,55,112,475,672,319.2,1.14,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,150.00,519.82,0.16%,0.85%,1.01%
2,18.03,A,6,14,5,7,55,110,475,660,313.5,1.14,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,367,273,52.00,173.82,0.06%,0.82%,0.88%
3,18.03,B,6,12,5,1,55,110,475,660,313.5,1.14,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,367,273,52.00,173.82,0.06%,0.82%,0.88%
4,18.04,B,6,12,5,4,55,108,475,648,307.8,1.14,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,196.00,631.58,0.21%,0.51%,0.71%
5,18.04,C,6,10,5,6,55,108,475,648,307.8,1.14,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,196.00,631.58,0.21%,0.51%,0.71%
6,18.05,A,6,14,5,8,55,112,475,672,319.2,1.14,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,271.00,939.14,0.29%,1.63%,1.92%
7,18.06,A,6,14,5,8,55,112,475,672,319.2,1.14,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,208.00,720.81,0.23%,1.63%,1.85%
8,18.07,A,6,14,5,8,55,112,475,672,319.2,1.14,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,144.00,499.02,0.16%,1.63%,1.79%
9,18.08,A,6,14,5,8,55,112,475,672,319.2,1.14,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,80.00,277.24,0.09%,1.63%,1.72%
10,18.09,A,6,14,5,8,55,112,475,672,319.2,1.14,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,48.00,166.34,0.05%,1.63%,1.68%
11,18.1,A,6,14,5,8,55,112,475,672,319.2,1.14,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,78.00,270.30,0.08%,1.63%,1.71%
12,18.11,A,6,14,5,8,55,112,475,672,319.2,1.14,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,142.00,492.09,0.15%,1.63%,1.78%
13,18.12,A,6,14,5,8,55,112,475,672,319.2,1.14,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,206.00,713.88,0.22%,1.63%,1.85%
14,18.13,A,6,14,5,8,55,112,475,672,319.2,1.14,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,270.00,935.67,0.29%,1.63%,1.92%
0,19.02,A,6,14,5,5,55,90,475,540,256.5,1.06,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,300,223,407.82,912.59,0.36%,0.96%,1.32%
1,19.02,C,6,10,5,2,55,90,475,540,256.5,1.06,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,300,223,407.82,912.59,0.36%,0.96%,1.32%
2,19.03,A,6,14,5,4,55,96,475,576,273.6,1.06,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,327.82,834.64,0.31%,1.14%,1.44%
3,19.03,C,6,10,5,4,55,96,475,576,273.6,1.06,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,327.82,834.64,0.31%,1.14%,1.44%
4,19.04,A,6,14,5,4,55,96,475,576,273.6,1.06,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,263.82,671.70,0.25%,1.14%,1.38%
5,19.04,C,6,10,5,4,55,96,475,576,273.6,1.06,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,263.82,671.70,0.25%,1.14%,1.38%
6,19.05,A,6,14,5,4,55,96,475,576,273.6,1.06,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,199.82,508.75,0.19%,1.14%,1.32%
7,19.05,C,6,10,5,4,55,96,475,576,273.6,1.06,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,199.82,508.75,0.19%,1.14%,1.32%
8,19.06,A,6,14,5,4,55,96,475,576,273.6,1.06,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,135.82,345.80,0.13%,1.14%,1.26%
9,19.07,A,6,14,5,4,55,92,475,552,262.2,1.06,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,307,228,71.82,167.94,0.06%,1.06%,1.12%
10,19.07,C,6,10,5,4,55,92,475,552,262.2,1.06,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,307,228,71.82,167.94,0.06%,1.06%,1.12%
11,19.07,A,6,14,5,3,55,92,475,552,262.2,1.06,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,307,228,71.82,167.94,0.06%,1.06%,1.12%
12,19.08,C,6,10,5,5,55,100,475,600,285,1.06,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,334,248,503.26,1390.32,0.49%,0.82%,1.31%
13,19.08,C,6,10,5,10,55,100,475,600,285,1.06,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,334,248,503.26,1390.32,0.49%,0.82%,1.31%
14,19.09,C,6,10,5,10,55,100,475,600,285,1.06,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,334,248,503.26,1390.32,0.49%,0.82%,1.31%
15,19.1,C,6,10,5,10,55,100,475,600,285,1.06,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,334,248,198.18,547.50,0.19%,0.82%,1.02%
16,19.11,C,6,10,5,10,55,100,475,600,285,1.06,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,334,248,503.26,1390.32,0.49%,0.82%,1.31%
17,19.12,C,6,10,5,10,55,100,475,600,285,1.06,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,334,248,503.26,1390.32,0.49%,0.82%,1.31%
18,19.13,C,6,10,5,10,55,100,475,600,285,1.06,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,334,248,503.26,1390.32,0.49%,0.82%,1.31%
19,19.14,A,6,14,5,1,55,86,475,516,245.1,1.06,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,287,213,502.18,1026.07,0.42%,0.96%,1.38%
20,19.14,B,6,12,5,1,55,86,475,516,245.1,1.06,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,287,213,502.18,1026.07,0.42%,0.96%,1.38%
21,19.14,C,6,10,5,6,55,86,475,516,245.1,1.06,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,287,213,502.18,1026.07,0.42%,0.96%,1.38%
0,20.01,A,6,14,5,4,55,104,475,624,296.4,1.06,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,543.00,1622.52,0.55%,1.36%,1.91%
1,20.01,B,6,12,5,4,55,104,475,624,296.4,1.06,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,543.00,1622.52,0.55%,1.36%,1.91%
2,20.02,A,6,14,5,4,55,104,475,624,296.4,1.06,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,480.00,1434.27,0.48%,1.36%,1.84%
3,20.02,B,6,12,5,4,55,104,475,624,296.4,1.06,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,480.00,1434.27,0.48%,1.36%,1.84%
4,20.03,A,6,14,5,4,55,104,475,624,296.4,1.06,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,416.00,1243.03,0.42%,1.36%,1.78%
5,20.03,B,6,12,5,4,55,104,475,624,296.4,1.06,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,416.00,1243.03,0.42%,1.36%,1.78%
6,20.04,A,6,14,5,6,55,108,475,648,307.8,1.06,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,336.00,1082.70,0.35%,1.02%,1.37%
7,20.04,B,6,12,5,2,55,108,475,648,307.8,1.06,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,336.00,1082.70,0.35%,1.02%,1.37%
8,20.05,A,6,14,5,7,55,98,475,588,279.3,1.06,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,240.00,636.78,0.23%,0.85%,1.08%
9,20.06,A,6,14,5,7,55,98,475,588,279.3,1.06,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,128.00,339.61,0.12%,0.85%,0.97%
10,20.07,A,6,14,5,8,55,112,475,672,319.2,1.06,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,46.00,159.41,0.05%,0.85%,0.90%
11,20.08,A,6,14,5,7,55,98,475,588,279.3,1.06,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,158.00,419.21,0.15%,0.85%,1.00%
12,20.09,A,6,14,5,7,55,98,475,588,279.3,1.06,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,270.00,716.37,0.26%,0.85%,1.10%
13,20.09,A,6,14,5,4,55,98,475,588,279.3,1.06,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,270.00,716.37,0.26%,0.85%,1.10%
14,20.1,B,6,12,5,4,55,104,475,624,296.4,1.06,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,350.00,1045.82,0.35%,1.36%,1.71%
15,20.11,A,6,14,5,4,55,104,475,624,296.4,1.06,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,414.00,1237.06,0.42%,1.36%,1.78%
16,20.11,B,6,12,5,4,55,104,475,624,296.4,1.06,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,414.00,1237.06,0.42%,1.36%,1.78%
17,20.12,A,6,14,5,4,55,104,475,624,296.4,1.06,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,478.00,1428.29,0.48%,1.36%,1.84%
18,20.12,B,6,12,5,4,55,104,475,624,296.4,1.06,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,478.00,1428.29,0.48%,1.36%,1.84%
19,20.13,A,6,14,5,4,55,104,475,624,296.4,1.06,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,542.00,1619.53,0.55%,1.36%,1.91%
20,20.13,B,6,12,5,4,55,104,475,624,296.4,1.06,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,542.00,1619.53,0.55%,1.36%,1.91%
0,21.01,B,6,12,5,4,55,104,475,624,296.4,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,535.04,1598.73,0.54%,1.36%,1.90%
1,21.02,C,6,10,5,8,55,80,475,480,228,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,267,198,472.00,834.54,0.37%,0.82%,1.19%
2,21.03,C,6,10,5,10,55,100,475,600,285,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,334,248,408.00,1127.15,0.40%,0.82%,1.22%
3,21.04,C,6,10,5,10,55,100,475,600,285,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,334,248,328.00,906.14,0.32%,0.82%,1.14%
4,21.05,C,6,10,5,10,55,100,475,600,285,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,334,248,248.00,685.13,0.24%,0.82%,1.06%
5,21.06,C,6,10,5,10,55,100,475,600,285,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,334,248,168.00,464.12,0.16%,0.82%,0.99%
6,21.07,C,6,10,5,10,55,100,475,600,285,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,334,248,535.13,1478.37,0.52%,0.82%,1.34%
7,21.08,C,6,10,5,10,55,100,475,600,285,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,334,248,38.00,104.98,0.04%,0.82%,0.86%
8,21.09,C,6,10,5,10,55,100,475,600,285,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,334,248,118.00,325.99,0.11%,0.82%,0.94%
9,21.1,C,6,10,5,10,55,100,475,600,285,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,334,248,198.00,547.00,0.19%,0.82%,1.01%
10,21.11,C,6,10,5,10,55,100,475,600,285,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,334,248,278.00,768.01,0.27%,0.82%,1.09%
11,21.12,C,6,10,5,8,55,80,475,480,228,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,267,198,342.00,604.68,0.27%,0.82%,1.09%
12,21.13,C,6,10,5,8,55,80,475,480,228,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,267,198,503.04,889.42,0.39%,0.82%,1.21%
13,21.14,C,6,10,5,8,55,112 475,475,672,228,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,267,198,503.04,889.42,0.39%,0.85%,1.39%
0,22.01,A,6,14,5,7,55,98,475,588,279.3,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,463.04,1228.55,0.44%,0.85%,1.29%
1,22.02,A,6,14,5,8,55,112,475,672,319.2,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,336.04,1164.53,0.36%,0.85%,1.21%
2,22.03,A,6,14,5,7,55,110,475,660,313.5,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,367,273,224.04,748.92,0.24%,0.92%,1.16%
3,22.03,B,6,12,5,1,55,110,475,660,313.5,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,367,273,224.04,748.92,0.24%,0.92%,1.16%
4,22.04,A,6,14,5,4,55,104,475,624,296.4,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,128.04,382.59,0.13%,1.36%,1.49%
5,22.04,B,6,12,5,4,55,104,475,624,296.4,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,128.04,382.59,0.13%,1.36%,1.49%
6,22.05,A,6,14,5,4,55,104,475,624,296.4,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,64.04,191.36,0.06%,1.36%,1.43%
7,22.05,B,6,12,5,4,55,104,475,624,296.4,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,64.04,191.36,0.06%,1.36%,1.43%
8,22.06,A,6,14,5,4,55,104,475,624,296.4,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,45.96,137.33,0.05%,1.36%,1.41%
9,22.06,B,6,12,5,4,55,104,475,624,296.4,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,45.96,137.33,0.05%,1.36%,1.41%
10,22.07,A,6,14,5,4,55,104,475,624,296.4,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,93.96,280.76,0.09%,1.36%,1.46%
11,22.07,B,6,12,5,4,55,104,475,624,296.4,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,93.96,280.76,0.09%,1.36%,1.46%
12,22.08,A,6,14,5,4,55,104,475,624,296.4,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,157.96,471.99,0.16%,1.36%,1.52%
13,22.08,B,6,12,5,4,55,104,475,624,296.4,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,157.96,471.99,0.16%,1.36%,1.52%
14,22.09,A,6,14,5,4,55,104,475,624,296.4,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,221.96,663.23,0.22%,1.36%,1.58%
15,22.09,B,6,12,5,4,55,104,475,624,296.4,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,221.96,663.23,0.22%,1.36%,1.58%
16,22.1,A,6,14,5,4,55,104,475,624,296.4,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,285.96,854.47,0.29%,1.36%,1.65%
17,22.1,B,6,12,5,4,55,104,475,624,296.4,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,285.96,854.47,0.29%,1.36%,1.65%
18,22.11,A,6,14,5,4,55,104,475,624,296.4,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,349.96,1045.70,0.35%,1.36%,1.71%
19,22.11,B,6,12,5,4,55,104,475,624,296.4,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,349.96,1045.70,0.35%,1.36%,1.71%
20,22.12,A,6,14,5,4,55,104,475,624,296.4,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,413.96,1236.94,0.42%,1.36%,1.78%
21,22.12,B,6,12,5,4,55,104,475,624,296.4,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,413.96,1236.94,0.42%,1.36%,1.78%
22,22.13,A,6,14,5,4,55,104,475,624,296.4,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,477.96,1428.17,0.48%,1.36%,1.84%
23,22.13,B,6,12,5,4,55,104,475,624,296.4,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,477.96,1428.17,0.48%,1.36%,1.84%
0,23.01,A,6,14,5,7,55,98,475,588,279.3,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,1089.99,2891.99,1.04%,0.85%,1.88%
1,23.02,A,6,14,5,7,55,98,475,588,279.3,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,978.99,2597.49,0.93%,0.85%,1.78%
2,23.03,A,6,14,5,7,55,98,475,588,279.3,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,866.99,2300.32,0.82%,0.85%,1.67%
3,23.04,A,6,14,5,7,55,98,475,588,279.3,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,406.32,1078.06,0.39%,1.28%,1.67%
4,23.05,A,6,14,5,7,55,98,475,588,279.3,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,342.32,908.25,0.33%,1.63%,1.95%
5,23.06,A,6,14,5,8,55,112,475,672,319.2,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,278.32,964.50,0.30%,1.63%,1.93%
6,23.07,A,6,14,5,8,55,112,475,672,319.2,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,214.32,742.71,0.23%,1.63%,1.86%
7,23.08,A,6,14,5,8,55,112,475,672,319.2,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,150.32,520.93,0.16%,1.63%,1.79%
8,23.09,A,6,14,5,8,55,112,475,672,319.2,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,86.32,299.14,0.09%,1.63%,1.72%
9,23.1,A,6,14,5,8,55,112,475,672,319.2,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,51.68,179.09,0.06%,1.63%,1.69%
10,23.11,A,6,14,5,8,55,112,475,672,319.2,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,115.68,400.88,0.13%,1.63%,1.75%
11,23.12,A,6,14,5,7,55,98,475,588,279.3,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,179.68,476.73,0.17%,1.43%,1.60%
12,23.13,A,6,14,5,7,55,98,475,588,279.3,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,275.68,731.44,0.26%,0.85%,1.11%
0,24.01,A,6,14,5,6,55,84,475,504,239.4,1.05,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,280,208,762.31,1485.98,0.62%,0.85%,1.47%
1,24.02,A,6,14,5,6,55,84,475,504,239.4,1.05,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,280,208,667.31,1300.80,0.54%,0.85%,1.39%
2,24.03,A,6,14,5,7,55,98,475,588,279.3,1.05,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,182.00,482.89,0.17%,1.63%,1.80%
3,24.04,A,6,14,5,7,55,98,475,588,279.3,1.05,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,134.00,355.53,0.13%,1.63%,1.76%
4,24.05,A,6,14,5,7,55,98,475,588,279.3,1.05,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,86.00,228.18,0.08%,1.63%,1.71%
5,24.06,A,6,14,5,7,55,98,475,588,279.3,1.05,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,52.00,137.97,0.05%,1.63%,1.68%
6,24.07,A,6,14,5,7,55,98,475,588,279.3,1.05,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,116.00,307.77,0.11%,1.63%,1.74%
7,24.08,A,6,14,5,7,55,98,475,588,279.3,1.05,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,164.00,435.13,0.16%,1.63%,1.78%
8,24.09,A,6,14,5,3,55,90,475,540,256.5,1.05,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,300,223,159.00,355.80,0.14%,1.46%,1.60%
9,24.09,B,6,12,5,4,55,90,475,540,256.5,1.05,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,300,223,159.00,355.80,0.14%,1.46%,1.60%
10,24.1,A,6,14,5,4,55,92,475,552,262.2,1.05,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,307,228,112.00,261.89,0.10%,1.46%,1.56%
11,24.1,B,6,12,5,3,55,92,475,552,262.2,1.05,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,307,228,112.00,261.89,0.10%,1.46%,1.56%
12,24.11,A,6,14,5,4,55,104,475,624,296.4,1.05,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,48.00,143.43,0.05%,1.46%,1.51%
13,24.11,B,6,12,5,4,55,104,475,624,296.4,1.05,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,48.00,143.43,0.05%,1.46%,1.51%
14,24.12,A,6,14,5,4,55,104,475,624,296.4,1.05,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,46.00,137.45,0.05%,1.46%,1.51%
15,24.12,B,6,12,5,4,55,104,475,624,296.4,1.05,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,46.00,137.45,0.05%,1.46%,1.51%
16,24.13,A,6,14,5,4,55,92,475,552,262.2,1.05,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,307,228,110.00,257.21,0.10%,1.46%,1.56%
17,24.13,B,6,12,5,3,55,92,475,552,262.2,1.05,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,307,228,110.00,257.21,0.10%,1.46%,1.56%
18,24.14,A,6,14,5,3,55,90,475,540,256.5,1.05,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,300,223,158.00,353.56,0.14%,1.46%,1.60%
19,24.14,B,6,12,5,4,55,90,475,540,256.5,1.05,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,300,223,158.00,353.56,0.14%,1.46%,1.60%
0,25.01,A,6,14,5,8,55,112,475,672,319.2,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,253.00,876.76,0.27%,1.63%,1.90%
1,25.02,A,6,14,5,8,55,112,475,672,319.2,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,190.00,658.43,0.21%,1.63%,1.84%
2,25.03,A,6,14,5,7,55,98,475,588,279.3,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,126.00,334.31,0.12%,1.16%,1.28%
3,25.04,A,6,14,5,8,55,112,475,672,319.2,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,60.00,207.93,0.07%,0.85%,0.91%
4,25.05,A,6,14,5,4,55,104,475,624,296.4,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,215.00,642.43,0.22%,1.46%,1.68%
5,25.05,B,6,12,5,4,55,104,475,624,296.4,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,215.00,642.43,0.22%,1.46%,1.68%
6,25.06,A,6,14,5,4,55,104,475,624,296.4,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,152.00,454.19,0.15%,1.46%,1.62%
7,25.06,B,6,12,5,4,55,104,475,624,296.4,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,152.00,454.19,0.15%,1.46%,1.62%
8,25.07,A,6,14,5,4,55,116,475,696,330.6,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,387,288,88.00,327.13,0.10%,1.46%,1.56%
9,25.08,A,6,14,5,4,55,118,475,708,336.3,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,394,293,38.00,146.17,0.04%,1.46%,1.51%
10,25.08,B,6,12,5,5,55,118,475,708,336.3,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,394,293,38.00,146.17,0.04%,1.46%,1.51%
11,25.08,A,6,14,5,5,55,118,475,708,336.3,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,394,293,38.00,146.17,0.04%,1.46%,1.51%
12,25.09,B,6,12,5,4,55,118,475,708,336.3,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,394,293,86.00,330.82,0.10%,1.46%,1.56%
13,25.09,A,6,14,5,5,55,118,475,708,336.3,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,394,293,86.00,330.82,0.10%,1.46%,1.56%
14,25.09,B,6,12,5,4,55,118,475,708,336.3,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,394,293,86.00,330.82,0.10%,1.46%,1.56%
15,25.1,A,6,14,5,4,55,116,475,696,330.6,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,387,288,166.00,617.09,0.19%,1.46%,1.65%
16,25.11,A,6,14,5,4,55,104,475,624,296.4,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,230.00,687.25,0.23%,1.46%,1.69%
17,25.11,B,6,12,5,5,55,104,475,624,296.4,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,230.00,687.25,0.23%,1.46%,1.69%
18,25.11,A,6,14,5,4,55,104,475,624,296.4,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,230.00,687.25,0.23%,1.46%,1.69%
0,26.01,A,6,14,5,7,55,98,475,588,279.3,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,342.21,907.96,0.33%,2.43%,2.76%
1,26.02,A,6,14,5,7,55,98,475,588,279.3,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,311.21,825.71,0.30%,2.43%,2.73%
2,26.03,A,6,14,5,7,55,98,475,588,279.3,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,279.21,740.81,0.27%,2.43%,2.70%
3,26.04,A,6,14,5,8,55,112,475,672,319.2,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,231.21,801.25,0.25%,2.43%,2.68%
4,26.05,A,6,14,5,8,55,112,475,672,319.2,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,199.21,690.35,0.22%,2.43%,2.65%
5,26.06,A,6,14,5,8,55,112,475,672,319.2,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,151.21,524.01,0.16%,2.43%,2.60%
6,26.07,A,6,14,5,8,55,112,475,672,319.2,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,103.21,357.67,0.11%,2.43%,2.55%
7,26.08,A,6,14,5,8,55,112,475,672,319.2,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,71.21,246.77,0.08%,2.43%,2.51%
8,26.09,A,6,14,5,8,55,112,475,672,319.2,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,66.79,231.46,0.07%,2.43%,2.51%
9,26.1,A,6,14,5,8,55,112,475,672,319.2,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,114.79,397.80,0.12%,2.43%,2.56%
10,26.11,A,6,14,5,8,55,112,475,672,319.2,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,146.79,508.69,0.16%,2.43%,2.59%
11,26.12,A,6,14,5,8,55,112,475,672,319.2,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,194.79,675.03,0.21%,2.43%,2.65%
0,27.02,A,6,14,5,8,55,112,475,672,319.2,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,198.00,686.16,0.21%,2.43%,2.65%
1,27.03,A,6,14,5,8,55,112,475,672,319.2,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,150.00,519.82,0.16%,2.43%,2.60%
2,27.04,A,6,14,5,8,55,112,475,672,319.2,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,118.00,408.92,0.13%,2.43%,2.56%
3,27.05,A,6,14,5,8,55,112,475,672,319.2,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,70.00,242.58,0.08%,2.43%,2.51%
4,27.06,A,6,14,5,8,55,112,475,672,319.2,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,68.00,235.65,0.07%,2.43%,2.51%
5,27.07,A,6,14,5,8,55,112,475,672,319.2,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,100.00,346.54,0.11%,2.43%,2.54%
6,27.08,A,6,14,5,8,55,112,475,672,319.2,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,148.00,512.89,0.16%,2.43%,2.59%
7,27.09,A,6,14,5,8,55,112,475,672,319.2,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,196.00,679.23,0.21%,2.43%,2.65%
8,27.1,A,6,14,5,7,55,98,475,588,279.3,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,228.00,604.94,0.22%,2.43%,2.65%
9,27.11,B,6,12,5,9,55,108,475,648,307.8,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,127.00,409.24,0.13%,0.62%,0.75%
10,27.12,B,6,12,5,9,55,108,475,648,307.8,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,62.00,199.78,0.06%,0.62%,0.69%
0,28.01,A,6,14,5,6,55,84,475,504,239.4,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,280,208,253.00,493.18,0.21%,2.43%,2.64%
1,28.02,A,6,14,5,6,55,84,475,504,239.4,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,280,208,222.00,432.75,0.18%,2.43%,2.61%
2,28.03,A,6,14,5,7,55,98,475,588,279.3,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,190.00,504.11,0.18%,1.90%,2.08%
3,28.04,A,6,14,5,8,55,112,475,672,319.2,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,126.00,436.65,0.14%,1.63%,1.77%
4,28.05,A,6,14,5,7,55,110,475,660,313.5,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,367,273,62.00,207.25,0.07%,1.56%,1.63%
5,28.05,B,6,12,5,1,55,110,475,660,313.5,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,367,273,62.00,207.25,0.07%,1.56%,1.63%
6,28.06,A,6,14,5,6,55,108,475,648,307.8,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,92.00,296.45,0.10%,1.02%,1.12%
7,28.06,B,6,12,5,2,55,108,475,648,307.8,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,92.00,296.45,0.10%,1.02%,1.12%
8,28.07,A,6,14,5,7,55,98,475,588,279.3,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,204.00,541.26,0.19%,0.85%,1.04%
9,28.08,B,6,12,5,8,55,96,475,576,273.6,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,151.00,384.45,0.14%,0.62%,0.76%
10,28.09,A,6,14,5,4,55,92,475,552,262.2,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,307,228,40.00,93.53,0.04%,1.02%,1.06%
11,28.1,A,6,14,5,4,55,112,475,672,319.2,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,70.00,242.58,0.08%,1.63%,1.71%
12,28.1,B,6,12,5,3,55,112,475,672,319.2,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,70.00,242.58,0.08%,1.63%,1.71%
13,28.1,A,6,14,5,8,55,112,475,672,319.2,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,70.00,242.58,0.08%,1.63%,1.71%
14,28.11,A,6,14,5,8,55,112,475,672,319.2,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,134.00,464.37,0.15%,1.63%,1.77%
15,28.12,A,6,14,5,8,55,112,475,672,319.2,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,198.00,686.16,0.21%,1.63%,1.84%
16,28.13,A,6,14,5,8,55,112,475,672,319.2,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,262.00,907.95,0.28%,1.63%,1.91%
17,28.14,A,6,14,5,6,55,84,475,504,239.4,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,280,208,326.00,635.48,0.27%,1.63%,1.89%
0,29.01,A,6,14,5,4,55,86,475,516,245.1,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,287,213,76.00,155.29,0.06%,0.67%,0.73%
1,29.02,C,6,10,5,3,55,98,475,588,279.3,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,188.00,498.81,0.18%,0.85%,1.03%
2,29.02,A,6,14,5,7,55,98,475,588,279.3,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,188.00,498.81,0.18%,0.85%,1.03%
3,29.03,A,6,14,5,1,55,86,475,516,245.1,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,287,213,1107.67,2263.24,0.92%,0.65%,1.58%
4,29.03,B,6,12,5,6,55,86,475,516,245.1,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,287,213,1107.67,2263.24,0.92%,0.65%,1.58%
5,29.04,A,6,14,5,7,55,98,475,588,279.3,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,996.67,2644.39,0.95%,0.85%,1.80%
6,29.05,A,6,14,5,7,55,98,475,588,279.3,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,884.67,2347.23,0.84%,0.85%,1.69%
7,29.06,A,6,14,5,7,55,98,475,588,279.3,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,772.67,2050.07,0.73%,0.85%,1.58%
8,29.07,A,6,14,5,6,55,94,475,564,267.9,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,314,233,660.67,1612.74,0.60%,0.98%,1.58%
9,29.08,A,6,14,5,6,55,86,475,516,245.1,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,287,213,333.75,681.93,0.28%,1.41%,1.68%
10,29.08,C,6,10,5,1,55,86,475,516,245.1,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,287,213,333.75,681.93,0.28%,1.41%,1.68%
11,29.08,A,6,14,5,4,55,86,475,516,245.1,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,287,213,333.75,681.93,0.28%,1.41%,1.68%
12,29.09,C,6,10,5,3,55,112,475,672,319.2,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,168.00,582.19,0.18%,1.63%,1.81%
13,29.09,A,6,14,5,8,55,112,475,672,319.2,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,168.00,582.19,0.18%,1.63%,1.81%
14,29.1,A,6,14,5,8,55,112,475,672,319.2,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,104.00,360.41,0.11%,1.63%,1.74%
15,29.11,A,6,14,5,8,55,112,475,672,319.2,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,56.00,194.06,0.06%,1.63%,1.69%
0,30.01,A,6,14,5,8,55,112,475,672,319.2,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,205.00,710.42,0.22%,0.85%,1.07%
1,30.02,A,6,14,5,5,55,100,475,600,285,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,334,248,110.00,303.89,0.11%,1.02%,1.13%
2,30.02,C,6,10,5,3,55,100,475,600,285,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,334,248,110.00,303.89,0.11%,1.02%,1.13%
3,30.03,A,6,14,5,4,55,96,475,576,273.6,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,60.00,152.76,0.06%,1.14%,1.19%
4,30.03,C,6,10,5,4,55,96,475,576,273.6,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,60.00,152.76,0.06%,1.14%,1.19%
5,30.04,A,6,14,5,4,55,96,475,576,273.6,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,108.00,274.97,0.10%,1.14%,1.24%
6,30.04,C,6,10,5,4,55,96,475,576,273.6,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,108.00,274.97,0.10%,1.14%,1.24%
7,30.05,A,6,14,5,4,55,96,475,576,273.6,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,172.00,437.92,0.16%,1.14%,1.30%
8,30.05,C,6,10,5,4,55,96,475,576,273.6,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,172.00,437.92,0.16%,1.14%,1.30%
9,30.06,A,6,14,5,4,55,96,475,576,273.6,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,236.00,600.87,0.22%,1.14%,1.36%
10,30.07,A,6,14,5,4,55,98,475,588,279.3,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,215.00,570.44,0.20%,1.63%,1.83%
11,30.07,C,6,10,5,4,55,98,475,588,279.3,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,215.00,570.44,0.20%,1.63%,1.83%
12,30.07,A,6,14,5,7,55,98,475,588,279.3,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,215.00,570.44,0.20%,1.63%,1.83%
13,30.08,A,6,14,5,7,55,98,475,588,279.3,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,168.00,445.74,0.16%,1.63%,1.79%
14,30.09,A,6,14,5,8,55,112,475,672,319.2,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,104.00,360.41,0.11%,1.63%,1.74%
15,30.1,A,6,14,5,8,55,112,475,672,319.2,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,40.00,138.62,0.04%,1.63%,1.67%
16,30.11,A,6,14,5,7,55,98,475,588,279.3,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,54.00,143.27,0.05%,1.63%,1.68%
17,30.12,A,6,14,5,7,55,98,475,588,279.3,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,102.00,270.63,0.10%,1.63%,1.73%
18,30.13,A,6,14,5,7,55,98,475,588,279.3,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,166.00,440.44,0.16%,1.63%,1.79%
19,30.14,A,6,14,5,7,55,98,475,588,279.3,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,214.00,567.79,0.20%,1.63%,1.83%
0,31.01,A,6,14,5,6,55,108,475,648,307.8,1.16,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,277.00,892.59,0.29%,1.55%,1.84%
1,31.02,B,6,12,5,2,55,112,475,672,319.2,1.16,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,214.00,741.60,0.23%,1.63%,1.86%
2,31.02,A,6,14,5,8,55,112,475,672,319.2,1.16,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,214.00,741.60,0.23%,1.63%,1.86%
3,31.03,A,6,14,5,8,55,112,475,672,319.2,1.16,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,150.00,519.82,0.16%,1.63%,1.79%
4,31.04,A,6,14,5,8,55,112,475,672,319.2,1.16,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,86.00,298.03,0.09%,1.63%,1.72%
5,31.05,A,6,14,5,8,55,112,475,672,319.2,1.16,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,52.00,180.20,0.06%,1.63%,1.69%
6,31.06,A,6,14,5,8,55,112,475,672,319.2,1.16,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,116.00,401.99,0.13%,1.63%,1.76%
7,31.07,A,6,14,5,8,55,112,475,672,319.2,1.16,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,180.00,623.78,0.20%,1.63%,1.82%
8,31.08,A,6,14,5,8,55,112,475,672,319.2,1.16,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,244.00,845.57,0.26%,1.63%,1.89%
9,31.09,A,6,14,5,5,55,94,475,564,267.9,1.16,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,314,233,239.00,583.41,0.22%,0.78%,1.00%
10,31.09,B,6,12,5,2,55,94,475,564,267.9,1.16,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,314,233,239.00,583.41,0.22%,0.78%,1.00%
11,31.1,A,6,14,5,7,55,98,475,588,279.3,1.16,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,127.00,336.96,0.12%,0.85%,0.97%
12,31.11,A,6,14,5,5,55,90,475,540,256.5,1.16,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,300,223,47.00,105.17,0.04%,0.96%,1.01%
13,31.11,C,6,10,5,2,55,90,475,540,256.5,1.16,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,300,223,47.00,105.17,0.04%,0.96%,1.01%
14,31.12,A,6,14,5,4,55,96,475,576,273.6,1.16,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,79.00,201.14,0.07%,1.14%,1.21%
15,31.13,A,6,14,5,4,55,96,475,576,273.6,1.16,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,143.00,364.08,0.13%,1.14%,1.27%
16,31.13,C,6,10,5,4,55,96,475,576,273.6,1.16,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,143.00,364.08,0.13%,1.14%,1.27%
17,31.13,A,6,14,5,4,55,96,475,576,273.6,1.16,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,143.00,364.08,0.13%,1.14%,1.27%
18,31.14,C,6,10,5,4,55,96,475,576,273.6,1.16,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,207.00,527.03,0.19%,1.14%,1.33%
19,31.14,A,6,14,5,4,55,96,475,576,273.6,1.16,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,207.00,527.03,0.19%,1.14%,1.33%
0,32.01,A,6,14,5,8,55,112,475,672,319.2,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,254.00,880.22,0.28%,1.63%,1.90%
1,32.02,A,6,14,5,8,55,112,475,672,319.2,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,190.00,658.43,0.21%,1.63%,1.84%
2,32.03,A,6,14,5,8,55,112,475,672,319.2,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,126.00,436.65,0.14%,1.63%,1.77%
3,32.04,A,6,14,5,8,55,112,475,672,319.2,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,62.00,214.86,0.07%,1.63%,1.70%
4,32.05,A,6,14,5,8,55,112,475,672,319.2,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,77.00,266.84,0.08%,1.63%,1.71%
