,Combiner Box Schedule,Parallel Source Circuit Detail,# of PV Modules Per PV Source Circuit,# Of PV Source Circuits Per Parallel Source Circuit,1500 VDC Fuse Rating Per PV Source Circuit (A),# Of Parallel Source Circuits Per Combiner Box,1500 VDC Fuse Rating Per Parallel Source Circuit Harness (A),# Of PV Source Circuits Per Combiner Box,Average PV Module Power (W),# Of PV Modules Per Combiner Box,Combiner Box Power (kW),DC/AC Ratio (Based on 3600kW Nominal),1500 VDC Fuse Rating Per PV Combiner Output (A),DC Combiner Box Rating (A),PV Combiner Output Conductor Size and Type,Maximum Voltage (V),Operating Voltage (V),Max. Short Circuit Current (A),Operating Current (A),CB Length (ft),Power Loss From Combiner To Inverter,Power Loss Percentage From Combiner To Inverter,Power Loss Percentage From Average Harness To Combiner,Total
5,32.06,A,6,14,5,8,55,112,475,672,319.2,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,141.00,488.63,0.15%,1.63%,1.78%
6,32.07,A,6,14,5,8,55,112,475,672,319.2,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,205.00,710.42,0.22%,1.63%,1.85%
7,32.08,A,6,14,5,8,55,112,475,672,319.2,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,269.00,932.20,0.29%,1.63%,1.92%
8,32.09,A,6,14,5,3,55,82,475,492,233.7,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,274,203,248.00,460.68,0.20%,1.14%,1.34%
9,32.09,C,6,10,5,4,55,82,475,492,233.7,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,274,203,248.00,460.68,0.20%,1.14%,1.34%
10,32.1,A,6,14,5,4,55,86,475,516,245.1,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,287,213,200.00,408.65,0.17%,1.14%,1.30%
11,32.1,C,6,10,5,3,55,86,475,516,245.1,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,287,213,200.00,408.65,0.17%,1.14%,1.30%
12,32.11,A,6,14,5,7,55,98,475,588,279.3,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,136.00,360.84,0.13%,1.43%,1.56%
13,32.12,A,6,14,5,7,55,98,475,588,279.3,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,56.00,148.58,0.05%,0.85%,0.90%
14,32.13,A,6,14,5,7,55,98,475,588,279.3,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,103.00,273.28,0.10%,0.85%,0.95%
15,32.14,A,6,14,5,7,55,98,475,588,279.3,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,215.00,570.44,0.20%,0.85%,1.05%
0,33.01,A,6,14,5,6,55,84,475,504,239.4,1.16,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,280,208,173.00,337.23,0.14%,1.04%,1.18%
1,33.02,A,6,14,5,7,55,98,475,588,279.3,1.16,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,221.00,586.36,0.21%,1.63%,1.84%
2,33.03,A,6,14,5,4,55,104,475,624,296.4,1.16,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,676.00,2019.93,0.68%,1.36%,2.04%
3,33.03,B,6,12,5,4,55,104,475,624,296.4,1.16,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,676.00,2019.93,0.68%,1.36%,2.04%
4,33.04,A,6,14,5,4,55,116,475,696,330.6,1.16,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,387,288,612.00,2275.05,0.69%,1.36%,2.05%
5,33.04,B,6,12,5,5,55,116,475,696,330.6,1.16,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,387,288,612.00,2275.05,0.69%,1.36%,2.05%
6,33.05,A,6,14,5,6,55,108,475,648,307.8,1.16,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,199.00,641.24,0.21%,2.15%,2.36%
7,33.05,B,6,12,5,2,55,108,475,648,307.8,1.16,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,199.00,641.24,0.21%,2.15%,2.36%
8,33.06,A,6,14,5,6,55,108,475,648,307.8,1.16,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,151.00,486.57,0.16%,2.15%,2.31%
9,33.07,A,6,14,5,6,55,104,475,624,296.4,1.16,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,103.00,307.77,0.10%,2.15%,2.25%
10,33.07,B,6,12,5,2,55,104,475,624,296.4,1.16,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,103.00,307.77,0.10%,2.15%,2.25%
11,33.07,A,6,14,5,4,55,104,475,624,296.4,1.16,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,103.00,307.77,0.10%,2.15%,2.25%
12,33.08,B,6,12,5,4,55,108,475,648,307.8,1.16,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,71.00,228.79,0.07%,2.15%,2.22%
13,33.08,A,6,14,5,6,55,108,475,648,307.8,1.16,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,71.00,228.79,0.07%,2.15%,2.22%
14,33.08,B,6,12,5,2,55,108,475,648,307.8,1.16,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,71.00,228.79,0.07%,2.15%,2.22%
15,33.09,A,6,14,5,6,55,108,475,648,307.8,1.16,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,39.00,125.67,0.04%,2.15%,2.19%
16,33.1,A,6,14,5,6,55,104,475,624,296.4,1.16,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,55.00,164.34,0.06%,2.15%,2.20%
17,33.1,B,6,12,5,2,55,104,475,624,296.4,1.16,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,55.00,164.34,0.06%,2.15%,2.20%
18,33.1,A,6,14,5,4,55,104,475,624,296.4,1.16,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,55.00,164.34,0.06%,2.15%,2.20%
19,33.11,B,6,12,5,4,55,108,475,648,307.8,1.16,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,103.00,331.90,0.11%,2.15%,2.26%
20,33.11,A,6,14,5,6,55,108,475,648,307.8,1.16,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,103.00,331.90,0.11%,2.15%,2.26%
21,33.11,B,6,12,5,2,55,108,475,648,307.8,1.16,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,103.00,331.90,0.11%,2.15%,2.26%
22,33.12,A,6,14,5,6,55,108,475,648,307.8,1.16,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,151.00,486.57,0.16%,2.15%,2.31%
23,33.12,B,6,12,5,2,55,108,475,648,307.8,1.16,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,151.00,486.57,0.16%,2.15%,2.31%
24,33.13,A,6,14,5,4,55,104,475,624,296.4,1.16,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,183.00,546.82,0.18%,2.15%,2.33%
25,33.13,B,6,12,5,4,55,104,475,624,296.4,1.16,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,183.00,546.82,0.18%,2.15%,2.33%
26,33.14,A,6,14,5,6,55,108,475,648,307.8,1.16,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,231.00,744.36,0.24%,2.15%,2.39%
27,33.14,B,6,12,5,2,55,108,475,648,307.8,1.16,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,231.00,744.36,0.24%,2.15%,2.39%
0,34.01,A,6,14,5,6,55,84,475,504,239.4,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,280,208,189.00,368.42,0.15%,1.63%,1.78%
1,34.02,A,6,14,5,7,55,98,475,588,279.3,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,125.00,331.65,0.12%,1.63%,1.75%
2,34.03,A,6,14,5,7,55,98,475,588,279.3,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,77.00,204.30,0.07%,1.63%,1.70%
3,34.04,A,6,14,5,7,55,98,475,588,279.3,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,61.00,161.85,0.06%,1.63%,1.69%
4,34.05,A,6,14,5,7,55,98,475,588,279.3,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,109.00,289.20,0.10%,1.63%,1.73%
5,34.06,A,6,14,5,6,55,108,475,648,307.8,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,151.00,486.57,0.16%,2.15%,2.31%
6,34.06,B,6,12,5,2,55,108,475,648,307.8,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,151.00,486.57,0.16%,2.15%,2.31%
7,34.07,A,6,14,5,4,55,104,475,624,296.4,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,103.00,307.77,0.10%,2.15%,2.25%
8,34.07,B,6,12,5,4,55,104,475,624,296.4,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,103.00,307.77,0.10%,2.15%,2.25%
9,34.08,A,6,14,5,6,55,108,475,648,307.8,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,71.00,228.79,0.07%,2.15%,2.22%
10,34.09,A,6,14,5,6,55,108,475,648,307.8,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,39.00,125.67,0.04%,2.15%,2.19%
11,34.09,B,6,12,5,2,55,108,475,648,307.8,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,39.00,125.67,0.04%,2.15%,2.19%
12,34.09,A,6,14,5,6,55,108,475,648,307.8,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,39.00,125.67,0.04%,2.15%,2.19%
13,34.1,B,6,12,5,2,55,104,475,624,296.4,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,55.00,164.34,0.06%,2.15%,2.20%
14,34.1,A,6,14,5,4,55,104,475,624,296.4,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,55.00,164.34,0.06%,2.15%,2.20%
15,34.1,B,6,12,5,4,55,104,475,624,296.4,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,55.00,164.34,0.06%,2.15%,2.20%
16,34.11,A,6,14,5,6,55,108,475,648,307.8,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,103.00,331.90,0.11%,2.15%,2.26%
17,34.11,B,6,12,5,2,55,108,475,648,307.8,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,103.00,331.90,0.11%,2.15%,2.26%
18,34.12,A,6,14,5,6,55,108,475,648,307.8,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,151.00,486.57,0.16%,2.15%,2.31%
19,34.12,B,6,12,5,2,55,108,475,648,307.8,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,151.00,486.57,0.16%,2.15%,2.31%
20,34.13,A,6,14,5,4,55,104,475,624,296.4,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,183.00,546.82,0.18%,2.15%,2.33%
21,34.13,B,6,12,5,4,55,104,475,624,296.4,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,183.00,546.82,0.18%,2.15%,2.33%
22,34.14,A,6,14,5,4,55,92,475,552,262.2,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,307,228,596.00,1393.62,0.53%,1.36%,1.89%
23,34.14,B,6,12,5,3,55,92,475,552,262.2,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,307,228,596.00,1393.62,0.53%,1.36%,1.89%
0,35.01,A,6,14,5,5,55,118,475,708,336.3,1.14,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,394,293,253.00,973.21,0.29%,0.93%,1.22%
1,35.02,B,6,12,5,4,55,104,475,624,296.4,1.14,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,157.00,469.13,0.16%,1.36%,1.52%
2,35.02,A,6,14,5,4,55,104,475,624,296.4,1.14,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,157.00,469.13,0.16%,1.36%,1.52%
3,35.02,B,6,12,5,4,55,104,475,624,296.4,1.14,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,157.00,469.13,0.16%,1.36%,1.52%
4,35.03,A,6,14,5,4,55,104,475,624,296.4,1.14,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,93.00,277.89,0.09%,1.36%,1.45%
5,35.03,B,6,12,5,4,55,104,475,624,296.4,1.14,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,93.00,277.89,0.09%,1.36%,1.45%
6,35.04,A,6,14,5,8,55,112,475,672,319.2,1.14,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,77.00,266.84,0.08%,0.85%,0.93%
7,35.05,A,6,14,5,8,55,112,475,672,319.2,1.14,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,205.00,710.42,0.22%,0.85%,1.07%
8,35.06,A,6,14,5,4,55,104,475,624,296.4,1.14,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,313.00,935.26,0.32%,1.41%,1.73%
9,35.07,A,6,14,5,4,55,112,475,672,319.2,1.14,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,183.00,634.18,0.20%,1.63%,1.83%
10,35.07,B,6,12,5,4,55,112,475,672,319.2,1.14,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,183.00,634.18,0.20%,1.63%,1.83%
11,35.07,A,6,14,5,8,55,112,475,672,319.2,1.14,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,183.00,634.18,0.20%,1.63%,1.83%
12,35.08,A,6,14,5,8,55,112,475,672,319.2,1.14,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,119.00,412.39,0.13%,1.63%,1.76%
13,35.09,A,6,14,5,8,55,112,475,672,319.2,1.14,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,55.00,190.60,0.06%,1.63%,1.69%
14,35.1,A,6,14,5,8,55,112,475,672,319.2,1.14,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,39.00,135.15,0.04%,1.63%,1.67%
15,35.11,A,6,14,5,8,55,112,475,672,319.2,1.14,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,103.00,356.94,0.11%,1.63%,1.74%
0,36.01,A,6,14,5,7,55,98,475,588,279.3,1.14,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,262.00,695.15,0.25%,0.85%,1.10%
1,36.02,A,6,14,5,7,55,98,475,588,279.3,1.14,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,150.00,397.98,0.14%,0.85%,0.99%
2,36.03,A,6,14,5,7,55,98,475,588,279.3,1.14,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,53.00,140.62,0.05%,0.85%,0.90%
3,36.04,A,6,14,5,7,55,98,475,588,279.3,1.14,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,165.00,437.78,0.16%,0.85%,1.00%
4,36.05,A,6,14,5,7,55,98,475,588,279.3,1.14,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,277.00,734.94,0.26%,0.85%,1.11%
5,36.06,A,6,14,5,7,55,98,475,588,279.3,1.14,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,240.00,636.78,0.23%,1.63%,1.86%
6,36.07,A,6,14,5,7,55,98,475,588,279.3,1.14,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,192.00,509.42,0.18%,1.63%,1.81%
7,36.08,A,6,14,5,7,55,98,475,588,279.3,1.14,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,128.00,339.61,0.12%,1.63%,1.75%
8,36.09,A,6,14,5,7,55,98,475,588,279.3,1.14,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,80.00,212.26,0.08%,1.63%,1.71%
9,36.1,A,6,14,5,8,55,112,475,672,319.2,1.14,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,47.00,162.88,0.05%,1.63%,1.68%
10,36.11,A,6,14,5,8,55,112,475,672,319.2,1.14,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,79.00,273.77,0.09%,1.63%,1.71%
11,36.12,A,6,14,5,8,55,112,475,672,319.2,1.14,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,143.00,495.56,0.16%,1.63%,1.78%
12,36.13,A,6,14,5,8,55,112,475,672,319.2,1.14,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,207.00,717.35,0.22%,1.63%,1.85%
13,36.14,A,6,14,5,8,55,112,475,672,319.2,1.14,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,271.00,939.14,0.29%,1.63%,1.92%
0,37.01,A,6,14,5,8,55,112,475,672,319.2,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,222.00,769.33,0.24%,0.85%,1.09%
1,37.02,A,6,14,5,6,55,108,475,648,307.8,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,110.00,354.46,0.12%,1.02%,1.13%
2,37.02,B,6,12,5,2,55,108,475,648,307.8,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,110.00,354.46,0.12%,1.02%,1.13%
3,37.03,A,6,14,5,4,55,104,475,624,296.4,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,46.00,137.45,0.05%,1.36%,1.41%
4,37.03,B,6,12,5,4,55,104,475,624,296.4,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,46.00,137.45,0.05%,1.36%,1.41%
5,37.04,A,6,14,5,7,55,110,475,660,313.5,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,367,273,141.00,471.33,0.15%,0.92%,1.07%
6,37.04,B,6,12,5,1,55,110,475,660,313.5,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,367,273,141.00,471.33,0.15%,0.92%,1.07%
7,37.05,A,6,14,5,8,55,112,475,672,319.2,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,232.00,803.98,0.25%,1.63%,1.88%
8,37.06,A,6,14,5,8,55,112,475,672,319.2,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,167.00,578.73,0.18%,1.63%,1.81%
9,37.07,A,6,14,5,8,55,112,475,672,319.2,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,103.00,356.94,0.11%,1.63%,1.74%
10,37.08,A,6,14,5,8,55,112,475,672,319.2,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,39.00,135.15,0.04%,1.63%,1.67%
11,37.09,A,6,14,5,8,55,112,475,672,319.2,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,55.00,190.60,0.06%,1.63%,1.69%
12,37.1,A,6,14,5,8,55,112,475,672,319.2,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,119.00,412.39,0.13%,1.63%,1.76%
13,37.11,A,6,14,5,8,55,112,475,672,319.2,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,183.00,634.18,0.20%,1.63%,1.83%
14,37.12,A,6,14,5,8,55,112,475,672,319.2,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,247.00,855.96,0.27%,1.63%,1.90%
0,38.01,B,6,12,5,7,55,104,475,624,296.4,1.10,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,463.00,1383.47,0.47%,1.13%,1.60%
1,38.01,C,6,10,5,2,55,104,475,624,296.4,1.10,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,463.00,1383.47,0.47%,1.13%,1.60%
2,38.02,B,6,12,5,9,55,108,475,648,307.8,1.10,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,384.00,1237.38,0.40%,1.19%,1.59%
3,38.03,B,6,12,5,9,55,108,475,648,307.8,1.10,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,320.00,1031.15,0.34%,1.19%,1.53%
4,38.04,B,6,12,5,9,55,108,475,648,307.8,1.10,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,256.00,824.92,0.27%,1.19%,1.46%
5,38.05,B,6,12,5,9,55,108,475,648,307.8,1.10,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,176.00,567.13,0.18%,1.19%,1.38%
6,38.06,B,6,12,5,9,55,108,475,648,307.8,1.10,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,96.00,309.34,0.10%,1.19%,1.29%
7,38.07,B,6,12,5,9,55,108,475,648,307.8,1.10,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,48.00,154.67,0.05%,1.19%,1.24%
8,38.08,B,6,12,5,9,55,108,475,648,307.8,1.10,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,78.00,251.34,0.08%,1.19%,1.27%
9,38.09,B,6,12,5,9,55,108,475,648,307.8,1.10,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,158.00,509.13,0.17%,1.19%,1.36%
10,38.1,B,6,12,5,9,55,108,475,648,307.8,1.10,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,222.00,715.36,0.23%,1.19%,1.43%
11,38.11,B,6,12,5,9,55,108,475,648,307.8,1.10,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,302.00,973.14,0.32%,1.19%,1.51%
12,38.12,B,6,12,5,9,55,108,475,648,307.8,1.10,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,366.00,1179.37,0.38%,1.19%,1.58%
13,38.13,B,6,12,5,8,55,96,475,576,273.6,1.10,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,430.00,1094.80,0.40%,1.19%,1.59%
0,39.01,B,6,12,5,9,55,108,475,648,307.8,1.10,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,423.00,1363.05,0.44%,1.19%,1.64%
1,39.02,B,6,12,5,9,55,108,475,648,307.8,1.10,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,344.00,1108.48,0.36%,1.19%,1.55%
2,39.03,B,6,12,5,9,55,108,475,648,307.8,1.10,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,280.00,902.25,0.29%,1.19%,1.49%
3,39.04,B,6,12,5,9,55,108,475,648,307.8,1.10,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,200.00,644.47,0.21%,1.19%,1.40%
4,39.05,B,6,12,5,9,55,108,475,648,307.8,1.10,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,136.00,438.24,0.14%,1.19%,1.34%
5,39.06,B,6,12,5,9,55,108,475,648,307.8,1.10,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,56.00,180.45,0.06%,1.19%,1.25%
6,39.07,B,6,12,5,9,55,108,475,648,307.8,1.10,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,54.00,174.01,0.06%,1.19%,1.25%
7,39.08,B,6,12,5,9,55,108,475,648,307.8,1.10,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,118.00,380.24,0.12%,1.19%,1.32%
8,39.09,B,6,12,5,9,55,108,475,648,307.8,1.10,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,198.00,638.02,0.21%,1.19%,1.40%
9,39.1,B,6,12,5,9,55,108,475,648,307.8,1.10,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,262.00,844.25,0.27%,1.19%,1.47%
10,39.11,B,6,12,5,9,55,108,475,648,307.8,1.10,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,342.00,1102.04,0.36%,1.19%,1.55%
11,39.12,B,6,12,5,9,55,108,475,648,307.8,1.10,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,406.00,1308.27,0.43%,1.19%,1.62%
12,39.13,B,6,12,5,8,55,96,475,576,273.6,1.10,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,815.72,2076.86,0.76%,0.70%,1.46%
0,40.01,A,6,14,5,6,55,84,475,504,239.4,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,280,208,226.46,441.44,0.18%,1.63%,1.81%
1,40.02,A,6,14,5,6,55,84,475,504,239.4,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,280,208,226.54,441.60,0.18%,1.63%,1.81%
2,40.03,A,6,14,5,8,55,112,475,672,319.2,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,226.54,785.06,0.25%,1.63%,1.88%
3,40.04,A,6,14,5,8,55,112,475,672,319.2,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,226.54,785.06,0.25%,1.63%,1.88%
4,40.05,A,6,14,5,8,55,112,475,672,319.2,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,86.54,299.90,0.09%,1.63%,1.72%
5,40.06,A,6,14,5,8,55,112,475,672,319.2,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,150.54,521.69,0.16%,1.63%,1.79%
6,40.07,A,6,14,5,6,55,84,475,504,239.4,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,280,208,214.54,418.21,0.17%,1.63%,1.80%
7,40.08,A,6,14,5,6,55,84,475,504,239.4,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,280,208,204.46,398.56,0.17%,1.63%,1.80%
8,40.09,A,6,14,5,6,55,84,475,504,239.4,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,280,208,204.54,398.71,0.17%,1.63%,1.80%
9,40.1,A,6,14,5,8,55,112,475,672,319.2,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,204.54,708.82,0.22%,1.63%,1.85%
10,40.11,A,6,14,5,8,55,112,475,672,319.2,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,204.54,708.82,0.22%,1.63%,1.85%
11,40.12,A,6,14,5,8,55,112,475,672,319.2,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,64.54,223.66,0.07%,1.63%,1.70%
12,40.13,A,6,14,5,8,55,112,475,672,319.2,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,128.54,445.45,0.14%,1.63%,1.77%
13,40.14,A,6,14,5,6,55,84,475,504,239.4,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,280,208,192.54,375.32,0.16%,1.63%,1.79%
0,41.02,A,6,14,5,6,55,84,475,504,239.4,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,280,208,182.00,354.77,0.15%,1.63%,1.78%
1,41.03,A,6,14,5,8,55,112,475,672,319.2,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,118.00,408.92,0.13%,1.63%,1.76%
2,41.04,A,6,14,5,8,55,112,475,672,319.2,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,54.00,187.13,0.06%,1.63%,1.69%
3,41.05,A,6,14,5,8,55,112,475,672,319.2,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,84.00,291.10,0.09%,1.63%,1.72%
4,41.06,A,6,14,5,6,55,84,475,504,239.4,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,280,208,148.00,288.50,0.12%,1.63%,1.75%
5,41.07,A,6,14,5,7,55,98,475,588,279.3,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,212.00,562.48,0.20%,0.98%,1.18%
6,41.08,A,6,14,5,6,55,84,475,504,239.4,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,280,208,207.00,403.51,0.17%,1.63%,1.80%
7,41.09,A,6,14,5,8,55,112,475,672,319.2,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,144.00,499.02,0.16%,1.63%,1.79%
8,41.1,A,6,14,5,8,55,112,475,672,319.2,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,80.00,277.24,0.09%,1.63%,1.72%
9,41.11,A,6,14,5,8,55,112,475,672,319.2,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,48.00,166.34,0.05%,1.63%,1.68%
10,41.12,A,6,14,5,8,55,112,475,672,319.2,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,78.00,270.30,0.08%,1.63%,1.71%
0,42.01,A,6,14,5,6,55,84,475,504,239.4,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,280,208,301.00,586.74,0.25%,0.85%,1.09%
1,42.02,A,6,14,5,6,55,84,475,504,239.4,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,280,208,206.00,401.56,0.17%,0.85%,1.02%
2,42.03,A,6,14,5,6,55,84,475,504,239.4,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,280,208,311.00,606.24,0.25%,1.63%,1.88%
3,42.04,A,6,14,5,6,55,84,475,504,239.4,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,280,208,264.00,514.62,0.21%,1.63%,1.84%
4,42.05,A,6,14,5,8,55,112,475,672,319.2,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,200.00,693.09,0.22%,1.63%,1.85%
5,42.06,A,6,14,5,8,55,112,475,672,319.2,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,136.00,471.30,0.15%,1.63%,1.78%
6,42.07,A,6,14,5,8,55,112,475,672,319.2,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,72.00,249.51,0.08%,1.63%,1.71%
7,42.08,A,6,14,5,8,55,112,475,672,319.2,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,38.00,131.69,0.04%,1.63%,1.67%
8,42.09,A,6,14,5,8,55,112,475,672,319.2,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,86.00,298.03,0.09%,1.63%,1.72%
9,42.1,A,6,14,5,8,55,112,475,672,319.2,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,150.00,519.82,0.16%,1.63%,1.79%
10,42.11,A,6,14,5,8,55,112,475,672,319.2,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,214.00,741.60,0.23%,1.63%,1.86%
11,42.12,A,6,14,5,8,55,112,475,672,319.2,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,278.00,963.39,0.30%,1.63%,1.93%
0,43.01,B,6,12,5,1,55,116,475,696,330.6,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,387,288,673.76,2504.63,0.76%,0.83%,1.58%
1,43.01,C,6,10,5,2,55,116,475,696,330.6,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,387,288,673.76,2504.63,0.76%,0.83%,1.58%
2,43.02,A,6,14,5,7,55,110,475,660,313.5,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,367,273,246.03,822.42,0.26%,1.59%,1.85%
3,43.02,B,6,12,5,1,55,110,475,660,313.5,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,367,273,246.03,822.42,0.26%,1.59%,1.85%
4,43.03,A,6,14,5,8,55,112,475,672,319.2,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,182.03,630.81,0.20%,1.63%,1.83%
5,43.04,A,6,14,5,8,55,112,475,672,319.2,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,673.84,2335.15,0.73%,1.63%,2.36%
6,43.05,A,6,14,5,8,55,112,475,672,319.2,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,673.84,2335.15,0.73%,1.63%,2.36%
7,43.06,A,6,14,5,8,55,112,475,672,319.2,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,83.97,290.99,0.09%,1.63%,1.72%
8,43.07,A,6,14,5,8,55,112,475,672,319.2,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,147.97,512.78,0.16%,1.63%,1.79%
9,43.08,A,6,14,5,8,55,112,475,672,319.2,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,211.97,734.57,0.23%,1.63%,1.86%
10,43.08,A,6,14,5,5,55,112,475,672,319.2,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,211.97,734.57,0.23%,1.63%,1.86%
11,43.09,B,6,12,5,1,55,92,475,552,262.2,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,307,228,111.03,259.62,0.10%,0.76%,0.85%
12,43.09,C,6,10,5,1,55,92,475,552,262.2,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,307,228,111.03,259.62,0.10%,0.76%,0.85%
13,43.1,A,6,14,5,6,55,106,475,636,302.1,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,354,263,45.97,142.70,0.05%,1.44%,1.49%
14,43.11,A,6,14,5,6,55,112,475,672,319.2,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,93.97,325.65,0.10%,1.63%,1.73%
0,44.01,A,6,14,5,6,55,84,475,504,239.4,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,280,208,236.39,460.80,0.19%,1.63%,1.82%
1,44.02,A,6,14,5,8,55,112,475,672,319.2,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,173.39,600.87,0.19%,1.63%,1.82%
2,44.03,A,6,14,5,8,55,112,475,672,319.2,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,109.39,379.08,0.12%,1.63%,1.75%
3,44.04,A,6,14,5,8,55,112,475,672,319.2,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,236.47,819.47,0.26%,1.63%,1.89%
4,44.05,A,6,14,5,8,55,112,475,672,319.2,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,92.61,320.93,0.10%,1.63%,1.73%
5,44.06,A,6,14,5,8,55,112,475,672,319.2,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,156.61,542.72,0.17%,1.63%,1.80%
6,44.07,A,6,14,5,6,55,84,475,504,239.4,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,280,208,220.61,430.04,0.18%,1.63%,1.81%
7,44.08,A,6,14,5,6,55,84,475,504,239.4,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,280,208,198.39,386.72,0.16%,1.63%,1.79%
8,44.09,A,6,14,5,8,55,112,475,672,319.2,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,135.39,469.19,0.15%,1.63%,1.78%
9,44.1,A,6,14,5,8,55,112,475,672,319.2,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,71.39,247.40,0.08%,1.63%,1.71%
10,44.11,A,6,14,5,8,55,112,475,672,319.2,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,38.61,133.80,0.04%,1.63%,1.67%
11,44.12,A,6,14,5,8,55,112,475,672,319.2,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,86.61,300.14,0.09%,1.63%,1.72%
0,45.02,A,6,14,5,8,55,112,475,672,319.2,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,173.39,600.87,0.19%,1.63%,1.82%
1,45.03,A,6,14,5,8,55,112,475,672,319.2,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,109.39,379.08,0.12%,1.63%,1.75%
2,45.04,A,6,14,5,8,55,112,475,672,319.2,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,236.47,819.47,0.26%,1.63%,1.89%
3,45.05,A,6,14,5,8,55,112,475,672,319.2,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,92.61,320.93,0.10%,1.63%,1.73%
4,45.06,A,6,14,5,8,55,112,475,672,319.2,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,156.61,542.72,0.17%,1.63%,1.80%
5,45.07,A,6,14,5,6,55,84,475,504,239.4,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,280,208,220.61,430.04,0.18%,1.63%,1.81%
6,45.08,A,6,14,5,6,55,84,475,504,239.4,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,280,208,198.39,386.72,0.16%,1.63%,1.79%
7,45.09,A,6,14,5,8,55,112,475,672,319.2,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,135.39,469.19,0.15%,1.63%,1.78%
8,45.1,A,6,14,5,8,55,112,475,672,319.2,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,71.39,247.40,0.08%,1.63%,1.71%
9,45.11,A,6,14,5,8,55,112,475,672,319.2,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,38.61,133.80,0.04%,1.63%,1.67%
10,45.12,A,6,14,5,8,55,112,475,672,319.2,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,86.61,300.14,0.09%,1.63%,1.72%
11,45.13,A,6,14,5,8,55,112,475,672,319.2,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,150.61,521.93,0.16%,1.63%,1.79%
12,45.14,A,6,14,5,6,55,84,475,504,239.4,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,280,208,214.61,418.34,0.17%,1.63%,1.80%
0,46.01,A,6,14,5,8,55,112,475,672,319.2,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,245.00,849.03,0.27%,1.63%,1.90%
1,46.02,A,6,14,5,8,55,112,475,672,319.2,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,182.00,630.71,0.20%,1.63%,1.83%
2,46.03,A,6,14,5,8,55,112,475,672,319.2,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,118.00,408.92,0.13%,1.63%,1.76%
3,46.04,A,6,14,5,8,55,112,475,672,319.2,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,54.00,187.13,0.06%,1.63%,1.69%
4,46.05,A,6,14,5,7,55,98,475,588,279.3,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,116.00,307.77,0.11%,0.98%,1.09%
5,46.06,A,6,14,5,7,55,98,475,588,279.3,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,212.00,562.48,0.20%,0.85%,1.05%
6,46.07,A,6,14,5,6,55,84,475,504,239.4,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,280,208,224.00,436.65,0.18%,1.63%,1.81%
7,46.08,A,6,14,5,6,55,84,475,504,239.4,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,280,208,176.00,343.08,0.14%,1.63%,1.77%
8,46.09,A,6,14,5,8,55,112,475,672,319.2,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,112.00,388.13,0.12%,1.63%,1.75%
9,46.1,A,6,14,5,8,55,112,475,672,319.2,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,48.00,166.34,0.05%,1.63%,1.68%
10,46.11,A,6,14,5,8,55,112,475,672,319.2,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,46.00,159.41,0.05%,1.63%,1.68%
11,46.12,A,6,14,5,8,55,112,475,672,319.2,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,110.00,381.20,0.12%,1.63%,1.75%
0,47.01,B,6,12,5,1,55,92,475,552,262.2,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,307,228,721.67,1687.47,0.64%,0.76%,1.40%
1,47.01,C,6,10,5,1,55,92,475,552,262.2,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,307,228,721.67,1687.47,0.64%,0.76%,1.40%
2,47.02,A,6,14,5,6,55,106,475,636,302.1,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,354,263,262.00,813.27,0.27%,1.51%,1.78%
3,47.02,B,6,12,5,1,55,106,475,636,302.1,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,354,263,262.00,813.27,0.27%,1.51%,1.78%
4,47.02,C,6,10,5,1,55,106,475,636,302.1,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,354,263,262.00,813.27,0.27%,1.51%,1.78%
5,47.03,A,6,14,5,8,55,112,475,672,319.2,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,721.75,2501.18,0.78%,1.63%,2.41%
6,47.04,A,6,14,5,8,55,112,475,672,319.2,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,134.00,464.37,0.15%,1.63%,1.77%
7,47.05,A,6,14,5,8,55,112,475,672,319.2,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,721.75,2501.18,0.78%,1.63%,2.41%
8,47.06,A,6,14,5,8,55,112,475,672,319.2,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,68.00,235.65,0.07%,1.63%,1.70%
9,47.07,A,6,14,5,8,55,112,475,672,319.2,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,132.00,457.44,0.14%,1.63%,1.77%
10,47.08,A,6,14,5,6,55,84,475,504,239.4,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,280,208,196.00,382.07,0.16%,1.63%,1.79%
11,47.09,A,6,14,5,6,55,84,475,504,239.4,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,280,208,244.00,475.63,0.20%,1.63%,1.83%
12,47.1,A,6,14,5,5,55,92,475,552,262.2,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,307,228,111.00,259.55,0.10%,0.76%,0.85%
13,47.1,B,6,12,5,1,55,92,475,552,262.2,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,307,228,111.00,259.55,0.10%,0.76%,0.85%
14,47.1,C,6,10,5,1,55,92,475,552,262.2,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,307,228,111.00,259.55,0.10%,0.76%,0.85%
15,47.11,A,6,14,5,6,55,106,475,636,302.1,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,354,263,46.00,142.79,0.05%,1.44%,1.49%
16,47.11,B,6,12,5,1,55,106,475,636,302.1,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,354,263,46.00,142.79,0.05%,1.44%,1.49%
17,47.11,C,6,10,5,1,55,106,475,636,302.1,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,354,263,46.00,142.79,0.05%,1.44%,1.49%
18,47.12,A,6,14,5,8,55,112,475,672,319.2,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,78.00,270.30,0.08%,1.63%,1.71%
19,47.13,A,6,14,5,8,55,112,475,672,319.2,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,142.00,492.09,0.15%,1.63%,1.78%
0,48.01,A,6,14,5,8,55,112,475,672,319.2,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,165.00,571.80,0.18%,1.63%,1.81%
1,48.02,A,6,14,5,8,55,112,475,672,319.2,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,102.00,353.48,0.11%,1.63%,1.74%
2,48.03,A,6,14,5,8,55,112,475,672,319.2,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,52.00,180.20,0.06%,1.63%,1.69%
3,48.04,A,6,14,5,8,55,112,475,672,319.2,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,100.00,346.54,0.11%,1.63%,1.74%
4,48.05,A,6,14,5,8,55,112,475,672,319.2,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,164.00,568.33,0.18%,1.63%,1.81%
5,48.06,A,6,14,5,6,55,108,475,648,307.8,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,175.00,563.91,0.18%,1.98%,2.16%
6,48.06,B,6,12,5,2,55,108,475,648,307.8,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,175.00,563.91,0.18%,1.98%,2.16%
7,48.07,A,6,14,5,5,55,94,475,564,267.9,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,314,233,128.00,312.46,0.12%,2.15%,2.26%
8,48.07,B,6,12,5,2,55,94,475,564,267.9,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,314,233,128.00,312.46,0.12%,2.15%,2.26%
9,48.08,A,6,14,5,5,55,94,475,564,267.9,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,314,233,96.00,234.34,0.09%,2.15%,2.24%
10,48.08,B,6,12,5,2,55,94,475,564,267.9,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,314,233,96.00,234.34,0.09%,2.15%,2.24%
11,48.09,A,6,14,5,5,55,106,475,636,302.1,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,354,263,48.00,149.00,0.05%,2.15%,2.20%
12,48.09,B,6,12,5,3,55,106,475,636,302.1,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,354,263,48.00,149.00,0.05%,2.15%,2.20%
13,48.09,A,6,14,5,5,55,106,475,636,302.1,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,354,263,48.00,149.00,0.05%,2.15%,2.20%
14,48.1,B,6,12,5,2,55,94,475,564,267.9,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,314,233,46.00,112.29,0.04%,2.15%,2.19%
15,48.11,A,6,14,5,4,55,92,475,552,262.2,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,307,228,62.00,144.97,0.06%,2.15%,2.20%
16,48.11,B,6,12,5,3,55,92,475,552,262.2,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,307,228,62.00,144.97,0.06%,2.15%,2.20%
17,48.12,A,6,14,5,5,55,94,475,564,267.9,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,314,233,110.00,268.52,0.10%,2.15%,2.25%
18,48.12,B,6,12,5,2,55,94,475,564,267.9,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,314,233,110.00,268.52,0.10%,2.15%,2.25%
19,48.13,A,6,14,5,5,55,94,475,564,267.9,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,314,233,142.00,346.63,0.13%,2.15%,2.28%
20,48.13,B,6,12,5,2,55,94,475,564,267.9,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,314,233,142.00,346.63,0.13%,2.15%,2.28%
21,48.14,A,6,14,5,4,55,92,475,552,262.2,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,307,228,174.00,406.86,0.16%,2.15%,2.30%
22,48.14,B,6,12,5,3,55,92,475,552,262.2,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,307,228,174.00,406.86,0.16%,2.15%,2.30%
0,49.02,A,6,14,5,8,55,112,475,672,319.2,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,134.00,464.37,0.15%,1.63%,1.77%
1,49.03,A,6,14,5,8,55,112,475,672,319.2,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,70.00,242.58,0.08%,1.63%,1.71%
2,49.04,A,6,14,5,8,55,112,475,672,319.2,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,68.00,235.65,0.07%,1.63%,1.70%
3,49.05,A,6,14,5,8,55,112,475,672,319.2,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,132.00,457.44,0.14%,1.63%,1.77%
4,49.06,A,6,14,5,6,55,84,475,504,239.4,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,280,208,196.00,382.07,0.16%,1.63%,1.79%
5,49.07,A,6,14,5,5,55,106,475,636,302.1,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,354,263,159.00,493.55,0.16%,2.15%,2.31%
