,Combiner Box Schedule,Parallel Source Circuit Detail,# of PV Modules Per PV Source Circuit,# Of PV Source Circuits Per Parallel Source Circuit,1500 VDC Fuse Rating Per PV Source Circuit (A),# Of Parallel Source Circuits Per Combiner Box,1500 VDC Fuse Rating Per Parallel Source Circuit Harness (A),# Of PV Source Circuits Per Combiner Box,Average PV Module Power (W),# Of PV Modules Per Combiner Box,Combiner Box Power (kW),DC/AC Ratio (Based on 3600kW Nominal),1500 VDC Fuse Rating Per PV Combiner Output (A),DC Combiner Box Rating (A),PV Combiner Output Conductor Size and Type,Maximum Voltage (V),Operating Voltage (V),Max. Short Circuit Current (A),Operating Current (A),CB Length (ft),Power Loss From Combiner To Inverter,Power Loss Percentage From Combiner To Inverter,Power Loss Percentage From Average Harness To Combiner,Total
6,49.07,B,6,12,5,3,55,106,475,636,302.1,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,354,263,159.00,493.55,0.16%,2.15%,2.31%
7,49.08,A,6,14,5,5,55,106,475,636,302.1,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,354,263,128.00,397.32,0.13%,2.15%,2.28%
8,49.08,B,6,12,5,3,55,106,475,636,302.1,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,354,263,128.00,397.32,0.13%,2.15%,2.28%
9,49.09,A,6,14,5,6,55,108,475,648,307.8,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,80.00,257.79,0.08%,2.15%,2.23%
10,49.09,B,6,12,5,2,55,108,475,648,307.8,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,80.00,257.79,0.08%,2.15%,2.23%
11,49.1,A,6,14,5,5,55,106,475,636,302.1,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,354,263,48.00,149.00,0.05%,2.15%,2.20%
12,49.1,B,6,12,5,3,55,106,475,636,302.1,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,354,263,48.00,149.00,0.05%,2.15%,2.20%
13,49.11,A,6,14,5,5,55,106,475,636,302.1,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,354,263,46.00,142.79,0.05%,2.15%,2.20%
14,49.12,A,6,14,5,5,55,108,475,648,307.8,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,94.00,302.90,0.10%,2.15%,2.25%
15,49.12,B,6,12,5,3,55,108,475,648,307.8,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,94.00,302.90,0.10%,2.15%,2.25%
16,49.12,A,6,14,5,6,55,108,475,648,307.8,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,94.00,302.90,0.10%,2.15%,2.25%
17,49.12,B,6,12,5,2,55,108,475,648,307.8,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,94.00,302.90,0.10%,2.15%,2.25%
18,49.13,A,6,14,5,5,55,106,475,636,302.1,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,354,263,142.00,440.78,0.15%,2.15%,2.29%
19,49.14,B,6,12,5,3,55,94,475,564,267.9,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,314,233,174.00,424.74,0.16%,2.15%,2.31%
20,49.14,A,6,14,5,5,55,94,475,564,267.9,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,314,233,174.00,424.74,0.16%,2.15%,2.31%
21,49.14,B,6,12,5,2,55,94,475,564,267.9,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,314,233,174.00,424.74,0.16%,2.15%,2.31%
0,51.01,A,6,14,5,6,55,84,475,504,239.4,1.02,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,280,208,207.92,405.30,0.17%,1.63%,1.80%
1,51.02,A,6,14,5,8,55,112,475,672,319.2,1.02,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,144.92,502.21,0.16%,1.63%,1.79%
2,51.03,A,6,14,5,8,55,112,475,672,319.2,1.02,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,80.92,280.42,0.09%,1.63%,1.72%
3,51.04,A,6,14,5,8,55,112,475,672,319.2,1.02,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,57.08,197.81,0.06%,1.63%,1.69%
4,51.05,A,6,14,5,8,55,112,475,672,319.2,1.02,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,121.08,419.60,0.13%,1.63%,1.76%
5,51.06,A,6,14,5,8,55,112,475,672,319.2,1.02,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,185.08,641.38,0.20%,1.63%,1.83%
6,51.07,A,6,14,5,6,55,84,475,504,239.4,1.02,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,280,208,175.24,341.60,0.14%,1.63%,1.77%
7,51.08,A,6,14,5,8,55,112,475,672,319.2,1.02,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,112.24,388.96,0.12%,1.63%,1.75%
8,51.09,A,6,14,5,8,55,112,475,672,319.2,1.02,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,48.24,167.17,0.05%,1.63%,1.68%
9,51.1,A,6,14,5,8,55,112,475,672,319.2,1.02,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,45.76,158.58,0.05%,1.63%,1.68%
10,51.11,A,6,14,5,8,55,112,475,672,319.2,1.02,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,109.76,380.37,0.12%,1.63%,1.75%
0,52.01,A,6,14,5,8,55,112,475,672,319.2,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,191.67,664.22,0.21%,1.63%,1.84%
1,52.02,A,6,14,5,8,55,112,475,672,319.2,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,128.67,445.90,0.14%,1.63%,1.77%
2,52.03,A,6,14,5,8,55,112,475,672,319.2,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,64.67,224.11,0.07%,1.63%,1.70%
3,52.04,A,6,14,5,8,55,112,475,672,319.2,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,73.33,254.12,0.08%,1.63%,1.71%
4,52.05,A,6,14,5,8,55,112,475,672,319.2,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,137.33,475.91,0.15%,1.63%,1.78%
5,52.06,A,6,14,5,8,55,112,475,672,319.2,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,201.33,697.70,0.22%,1.63%,1.85%
6,52.07,A,6,14,5,8,55,112,475,672,319.2,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,159.00,551.01,0.17%,1.63%,1.80%
7,52.08,A,6,14,5,8,55,112,475,672,319.2,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,96.00,332.68,0.10%,1.63%,1.73%
8,52.09,A,6,14,5,8,55,112,475,672,319.2,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,32.00,110.89,0.03%,1.63%,1.66%
9,52.1,A,6,14,5,8,55,112,475,672,319.2,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,62.00,214.86,0.07%,1.63%,1.70%
0,53.01,A,6,14,5,8,55,112,475,672,319.2,1.02,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,175.67,608.77,0.19%,1.63%,1.82%
1,53.02,A,6,14,5,8,55,112,475,672,319.2,1.02,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,112.67,390.45,0.12%,1.63%,1.75%
2,53.03,A,6,14,5,8,55,112,475,672,319.2,1.02,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,48.67,168.66,0.05%,1.63%,1.68%
3,53.04,A,6,14,5,8,55,112,475,672,319.2,1.02,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,89.33,309.57,0.10%,1.63%,1.73%
4,53.05,A,6,14,5,8,55,112,475,672,319.2,1.02,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,153.33,531.36,0.17%,1.63%,1.80%
5,53.06,A,6,14,5,6,55,108,475,648,307.8,1.02,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,217.33,700.31,0.23%,1.55%,1.77%
6,53.06,B,6,12,5,2,55,108,475,648,307.8,1.02,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,217.33,700.31,0.23%,1.55%,1.77%
7,53.07,A,6,14,5,6,55,84,475,504,239.4,1.02,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,280,208,175.00,341.13,0.14%,1.63%,1.77%
8,53.08,A,6,14,5,8,55,112,475,672,319.2,1.02,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,112.00,388.13,0.12%,1.63%,1.75%
9,53.09,A,6,14,5,8,55,112,475,672,319.2,1.02,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,48.00,166.34,0.05%,1.63%,1.68%
10,53.1,A,6,14,5,8,55,112,475,672,319.2,1.02,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,46.00,159.41,0.05%,1.63%,1.68%
11,53.11,A,6,14,5,8,55,112,475,672,319.2,1.02,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,110.00,381.20,0.12%,1.63%,1.75%
12,53.12,A,6,14,5,6,55,84,475,504,239.4,1.02,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,280,208,174.00,339.18,0.14%,1.63%,1.77%
0,54.01,A,6,14,5,6,55,84,475,504,239.4,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,280,208,205.00,399.61,0.17%,1.63%,1.80%
1,54.02,A,6,14,5,8,55,112,475,672,319.2,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,142.00,492.09,0.15%,1.63%,1.78%
2,54.03,A,6,14,5,8,55,112,475,672,319.2,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,78.00,270.30,0.08%,1.63%,1.71%
3,54.04,A,6,14,5,8,55,112,475,672,319.2,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,60.00,207.93,0.07%,1.63%,1.69%
4,54.05,A,6,14,5,8,55,112,475,672,319.2,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,124.00,429.71,0.13%,1.63%,1.76%
5,54.06,A,6,14,5,6,55,84,475,504,239.4,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,280,208,188.00,366.47,0.15%,1.63%,1.78%
6,54.07,A,6,14,5,8,55,112,475,672,319.2,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,167.00,578.73,0.18%,1.63%,1.81%
7,54.08,A,6,14,5,8,55,112,475,672,319.2,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,104.00,360.41,0.11%,1.63%,1.74%
8,54.09,A,6,14,5,8,55,112,475,672,319.2,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,40.00,138.62,0.04%,1.63%,1.67%
9,54.1,A,6,14,5,8,55,112,475,672,319.2,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,54.00,187.13,0.06%,1.63%,1.69%
0,55.01,A,6,14,5,6,55,84,475,504,239.4,1.00,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,280,208,205.00,399.61,0.17%,1.63%,1.80%
1,55.02,A,6,14,5,8,55,112,475,672,319.2,1.00,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,142.00,492.09,0.15%,1.63%,1.78%
2,55.03,A,6,14,5,8,55,112,475,672,319.2,1.00,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,78.00,270.30,0.08%,1.63%,1.71%
3,55.04,A,6,14,5,8,55,112,475,672,319.2,1.00,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,60.00,207.93,0.07%,1.63%,1.69%
4,55.05,A,6,14,5,8,55,112,475,672,319.2,1.00,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,124.00,429.71,0.13%,1.63%,1.76%
5,55.06,A,6,14,5,8,55,112,475,672,319.2,1.00,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,188.00,651.50,0.20%,1.63%,1.83%
6,55.07,A,6,14,5,6,55,84,475,504,239.4,1.00,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,280,208,167.00,325.54,0.14%,1.63%,1.77%
7,55.08,A,6,14,5,8,55,112,475,672,319.2,1.00,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,104.00,360.41,0.11%,1.63%,1.74%
8,55.09,A,6,14,5,8,55,112,475,672,319.2,1.00,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,40.00,138.62,0.04%,1.63%,1.67%
9,55.1,A,6,14,5,8,55,112,475,672,319.2,1.00,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,54.00,187.13,0.06%,1.63%,1.69%
10,55.11,A,6,14,5,8,55,112,475,672,319.2,1.00,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,118.00,408.92,0.13%,1.63%,1.76%
0,56.01,A,6,14,5,6,55,84,475,504,239.4,1.01,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,280,208,189.00,368.42,0.15%,1.63%,1.78%
1,56.02,A,6,14,5,8,55,112,475,672,319.2,1.01,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,126.00,436.65,0.14%,1.63%,1.77%
2,56.03,A,6,14,5,8,55,112,475,672,319.2,1.01,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,62.00,214.86,0.07%,1.63%,1.70%
3,56.04,A,6,14,5,8,55,112,475,672,319.2,1.01,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,76.00,263.37,0.08%,1.63%,1.71%
4,56.05,A,6,14,5,8,55,112,475,672,319.2,1.01,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,140.00,485.16,0.15%,1.63%,1.78%
5,56.06,A,6,14,5,6,55,108,475,648,307.8,1.01,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,204.00,657.36,0.21%,1.55%,1.76%
6,56.06,B,6,12,5,2,55,108,475,648,307.8,1.01,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,204.00,657.36,0.21%,1.55%,1.76%
7,56.07,A,6,14,5,6,55,84,475,504,239.4,1.01,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,280,208,151.00,294.35,0.12%,1.63%,1.75%
8,56.08,A,6,14,5,8,55,112,475,672,319.2,1.01,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,104.00,360.41,0.11%,1.63%,1.74%
9,56.09,A,6,14,5,8,55,112,475,672,319.2,1.01,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,40.00,138.62,0.04%,1.63%,1.67%
10,56.1,A,6,14,5,8,55,112,475,672,319.2,1.01,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,54.00,187.13,0.06%,1.63%,1.69%
11,56.11,A,6,14,5,8,55,112,475,672,319.2,1.01,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,118.00,408.92,0.13%,1.63%,1.76%
12,56.12,A,6,14,5,6,55,108,475,648,307.8,1.01,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,182.00,586.46,0.19%,1.55%,1.74%
13,56.12,B,6,12,5,2,55,108,475,648,307.8,1.01,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,182.00,586.46,0.19%,1.55%,1.74%
0,57.01,A,6,14,5,4,55,104,475,624,296.4,1.03,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,184.00,549.80,0.19%,1.46%,1.65%
1,57.02,B,6,12,5,4,55,116,475,696,330.6,1.03,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,387,288,120.00,446.09,0.13%,1.46%,1.60%
2,57.02,A,6,14,5,4,55,116,475,696,330.6,1.03,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,387,288,120.00,446.09,0.13%,1.46%,1.60%
3,57.02,B,6,12,5,5,55,116,475,696,330.6,1.03,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,387,288,120.00,446.09,0.13%,1.46%,1.60%
4,57.03,A,6,14,5,5,55,118,475,708,336.3,1.03,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,394,293,70.00,269.27,0.08%,1.46%,1.54%
5,57.03,B,6,12,5,4,55,118,475,708,336.3,1.03,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,394,293,70.00,269.27,0.08%,1.46%,1.54%
6,57.04,A,6,14,5,4,55,104,475,624,296.4,1.03,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,118.00,352.59,0.12%,1.46%,1.58%
7,57.04,B,6,12,5,4,55,104,475,624,296.4,1.03,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,118.00,352.59,0.12%,1.46%,1.58%
8,57.05,A,6,14,5,4,55,104,475,624,296.4,1.03,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,182.00,543.83,0.18%,1.46%,1.65%
9,57.05,B,6,12,5,4,55,104,475,624,296.4,1.03,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,182.00,543.83,0.18%,1.46%,1.65%
10,57.05,A,6,14,5,3,55,104,475,624,296.4,1.03,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,182.00,543.83,0.18%,1.46%,1.65%
11,57.06,B,6,12,5,3,55,108,475,648,307.8,1.03,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,167.00,538.13,0.17%,1.64%,1.82%
12,57.06,C,6,10,5,3,55,108,475,648,307.8,1.03,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,167.00,538.13,0.17%,1.64%,1.82%
13,57.07,A,6,14,5,3,55,108,475,648,307.8,1.03,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,120.00,386.68,0.13%,1.64%,1.77%
14,57.07,B,6,12,5,3,55,108,475,648,307.8,1.03,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,120.00,386.68,0.13%,1.64%,1.77%
15,57.07,C,6,10,5,3,55,108,475,648,307.8,1.03,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,120.00,386.68,0.13%,1.64%,1.77%
16,57.07,A,6,14,5,3,55,108,475,648,307.8,1.03,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,120.00,386.68,0.13%,1.64%,1.77%
17,57.08,B,6,12,5,3,55,108,475,648,307.8,1.03,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,72.00,232.01,0.08%,1.64%,1.72%
18,57.08,C,6,10,5,3,55,108,475,648,307.8,1.03,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,72.00,232.01,0.08%,1.64%,1.72%
19,57.09,A,6,14,5,3,55,108,475,648,307.8,1.03,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,40.00,128.89,0.04%,1.64%,1.69%
20,57.09,B,6,12,5,3,55,108,475,648,307.8,1.03,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,40.00,128.89,0.04%,1.64%,1.69%
21,57.09,C,6,10,5,3,55,108,475,648,307.8,1.03,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,40.00,128.89,0.04%,1.64%,1.69%
22,57.1,A,6,14,5,3,55,108,475,648,307.8,1.03,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,70.00,225.56,0.07%,1.64%,1.72%
23,57.1,B,6,12,5,3,55,108,475,648,307.8,1.03,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,70.00,225.56,0.07%,1.64%,1.72%
24,57.1,C,6,10,5,3,55,108,475,648,307.8,1.03,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,70.00,225.56,0.07%,1.64%,1.72%
25,57.11,A,6,14,5,3,55,108,475,648,307.8,1.03,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,118.00,380.24,0.12%,1.64%,1.77%
26,57.11,B,6,12,5,3,55,108,475,648,307.8,1.03,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,118.00,380.24,0.12%,1.64%,1.77%
27,57.11,C,6,10,5,3,55,108,475,648,307.8,1.03,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,118.00,380.24,0.12%,1.64%,1.77%
28,57.12,A,6,14,5,3,55,108,475,648,307.8,1.03,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,166.00,534.91,0.17%,1.64%,1.82%
29,57.12,B,6,12,5,3,55,108,475,648,307.8,1.03,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,166.00,534.91,0.17%,1.64%,1.82%
30,57.12,C,6,10,5,3,55,108,475,648,307.8,1.03,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,166.00,534.91,0.17%,1.64%,1.82%
0,58.01,A,6,14,5,4,55,104,475,624,296.4,1.03,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,184.00,549.80,0.19%,1.46%,1.65%
1,58.01,B,6,12,5,4,55,104,475,624,296.4,1.03,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,184.00,549.80,0.19%,1.46%,1.65%
2,58.02,A,6,14,5,4,55,116,475,696,330.6,1.03,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,387,288,120.00,446.09,0.13%,1.46%,1.60%
3,58.02,B,6,12,5,5,55,116,475,696,330.6,1.03,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,387,288,120.00,446.09,0.13%,1.46%,1.60%
4,58.03,A,6,14,5,5,55,118,475,708,336.3,1.03,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,394,293,70.00,269.27,0.08%,1.46%,1.54%
5,58.03,B,6,12,5,4,55,118,475,708,336.3,1.03,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,394,293,70.00,269.27,0.08%,1.46%,1.54%
6,58.04,A,6,14,5,4,55,104,475,624,296.4,1.03,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,118.00,352.59,0.12%,1.46%,1.58%
7,58.04,B,6,12,5,4,55,104,475,624,296.4,1.03,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,118.00,352.59,0.12%,1.46%,1.58%
8,58.05,A,6,14,5,4,55,104,475,624,296.4,1.03,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,182.00,543.83,0.18%,1.46%,1.65%
9,58.05,B,6,12,5,4,55,104,475,624,296.4,1.03,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,182.00,543.83,0.18%,1.46%,1.65%
10,58.06,A,6,14,5,3,55,108,475,648,307.8,1.03,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,167.00,538.13,0.17%,1.64%,1.82%
11,58.06,B,6,12,5,3,55,108,475,648,307.8,1.03,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,167.00,538.13,0.17%,1.64%,1.82%
12,58.07,C,6,10,5,3,55,108,475,648,307.8,1.03,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,120.00,386.68,0.13%,1.64%,1.77%
13,58.07,A,6,14,5,3,55,108,475,648,307.8,1.03,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,120.00,386.68,0.13%,1.64%,1.77%
14,58.07,B,6,12,5,3,55,108,475,648,307.8,1.03,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,120.00,386.68,0.13%,1.64%,1.77%
15,58.07,C,6,10,5,3,55,108,475,648,307.8,1.03,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,120.00,386.68,0.13%,1.64%,1.77%
16,58.08,A,6,14,5,3,55,108,475,648,307.8,1.03,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,72.00,232.01,0.08%,1.64%,1.72%
17,58.08,B,6,12,5,3,55,108,475,648,307.8,1.03,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,72.00,232.01,0.08%,1.64%,1.72%
18,58.08,C,6,10,5,3,55,108,475,648,307.8,1.03,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,72.00,232.01,0.08%,1.64%,1.72%
19,58.09,A,6,14,5,3,55,108,475,648,307.8,1.03,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,40.00,128.89,0.04%,1.64%,1.69%
20,58.09,B,6,12,5,3,55,108,475,648,307.8,1.03,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,40.00,128.89,0.04%,1.64%,1.69%
21,58.09,C,6,10,5,3,55,108,475,648,307.8,1.03,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,40.00,128.89,0.04%,1.64%,1.69%
22,58.1,A,6,14,5,3,55,108,475,648,307.8,1.03,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,70.00,225.56,0.07%,1.64%,1.72%
23,58.1,B,6,12,5,3,55,108,475,648,307.8,1.03,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,70.00,225.56,0.07%,1.64%,1.72%
24,58.1,C,6,10,5,3,55,108,475,648,307.8,1.03,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,70.00,225.56,0.07%,1.64%,1.72%
25,58.11,A,6,14,5,3,55,108,475,648,307.8,1.03,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,118.00,380.24,0.12%,1.64%,1.77%
26,58.11,B,6,12,5,3,55,108,475,648,307.8,1.03,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,118.00,380.24,0.12%,1.64%,1.77%
27,58.11,C,6,10,5,3,55,108,475,648,307.8,1.03,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,118.00,380.24,0.12%,1.64%,1.77%
28,58.12,A,6,14,5,3,55,108,475,648,307.8,1.03,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,166.00,534.91,0.17%,1.64%,1.82%
29,58.12,B,6,12,5,3,55,108,475,648,307.8,1.03,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,166.00,534.91,0.17%,1.64%,1.82%
30,58.12,C,6,10,5,3,55,108,475,648,307.8,1.03,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,166.00,534.91,0.17%,1.64%,1.82%
0,59.01,A,6,14,5,4,55,104,475,624,296.4,1.02,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,207.00,618.53,0.21%,1.46%,1.67%
1,59.02,B,6,12,5,4,55,104,475,624,296.4,1.02,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,144.00,430.28,0.15%,1.46%,1.61%
2,59.02,A,6,14,5,4,55,104,475,624,296.4,1.02,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,144.00,430.28,0.15%,1.46%,1.61%
3,59.02,B,6,12,5,4,55,104,475,624,296.4,1.02,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,144.00,430.28,0.15%,1.46%,1.61%
4,59.03,A,6,14,5,4,55,116,475,696,330.6,1.02,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,387,288,80.00,297.39,0.09%,1.46%,1.55%
5,59.03,B,6,12,5,5,55,116,475,696,330.6,1.02,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,387,288,80.00,297.39,0.09%,1.46%,1.55%
6,59.04,A,6,14,5,5,55,118,475,708,336.3,1.02,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,394,293,94.00,361.59,0.11%,1.46%,1.57%
7,59.04,B,6,12,5,4,55,118,475,708,336.3,1.02,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,394,293,94.00,361.59,0.11%,1.46%,1.57%
8,59.05,A,6,14,5,5,55,118,475,708,336.3,1.02,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,394,293,174.00,669.32,0.20%,1.46%,1.66%
9,59.05,B,6,12,5,4,55,118,475,708,336.3,1.02,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,394,293,174.00,669.32,0.20%,1.46%,1.66%
10,59.05,A,6,14,5,4,55,118,475,708,336.3,1.02,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,394,293,174.00,669.32,0.20%,1.46%,1.66%
11,59.06,B,6,12,5,3,55,112,475,672,319.2,1.02,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,238.00,824.78,0.26%,1.40%,1.66%
12,59.06,C,6,10,5,2,55,112,475,672,319.2,1.02,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,238.00,824.78,0.26%,1.40%,1.66%
13,59.07,A,6,14,5,2,55,94,475,564,267.9,1.02,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,314,233,191.00,466.24,0.17%,1.64%,1.82%
14,59.07,B,6,12,5,3,55,94,475,564,267.9,1.02,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,314,233,191.00,466.24,0.17%,1.64%,1.82%
15,59.07,C,6,10,5,3,55,94,475,564,267.9,1.02,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,314,233,191.00,466.24,0.17%,1.64%,1.82%
16,59.07,A,6,14,5,3,55,94,475,564,267.9,1.02,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,314,233,191.00,466.24,0.17%,1.64%,1.82%
17,59.08,B,6,12,5,2,55,96,475,576,273.6,1.02,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,160.00,407.37,0.15%,1.64%,1.79%
18,59.08,C,6,10,5,3,55,96,475,576,273.6,1.02,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,160.00,407.37,0.15%,1.64%,1.79%
19,59.09,A,6,14,5,4,55,104,475,624,296.4,1.02,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,96.00,286.85,0.10%,1.41%,1.51%
20,59.09,B,6,12,5,4,55,104,475,624,296.4,1.02,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,96.00,286.85,0.10%,1.41%,1.51%
21,59.1,A,6,14,5,4,55,104,475,624,296.4,1.02,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,48.00,143.43,0.05%,1.36%,1.41%
22,59.1,B,6,12,5,4,55,104,475,624,296.4,1.02,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,48.00,143.43,0.05%,1.36%,1.41%
23,59.11,A,6,14,5,5,55,106,475,636,302.1,1.02,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,354,263,78.00,242.12,0.08%,1.16%,1.24%
24,59.11,B,6,12,5,3,55,106,475,636,302.1,1.02,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,354,263,78.00,242.12,0.08%,1.16%,1.24%
25,59.12,A,6,14,5,6,55,108,475,648,307.8,1.02,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,174.00,560.69,0.18%,0.79%,0.97%
26,59.12,B,6,12,5,2,55,108,475,648,307.8,1.02,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,174.00,560.69,0.18%,0.79%,0.97%
0,60.01,A,6,14,5,6,55,108,475,648,307.8,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,247.43,797.30,0.26%,1.55%,1.80%
1,60.01,B,6,12,5,2,55,108,475,648,307.8,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,247.43,797.30,0.26%,1.55%,1.80%
2,60.02,A,6,14,5,8,55,112,475,672,319.2,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,184.43,639.13,0.20%,1.63%,1.83%
3,60.03,A,6,14,5,8,55,112,475,672,319.2,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,120.43,417.34,0.13%,1.63%,1.76%
4,60.04,A,6,14,5,8,55,112,475,672,319.2,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,72.43,251.00,0.08%,1.63%,1.71%
5,60.05,A,6,14,5,8,55,112,475,672,319.2,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,101.97,353.37,0.11%,1.63%,1.74%
6,60.06,A,6,14,5,8,55,112,475,672,319.2,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,231.06,800.73,0.25%,1.63%,1.88%
7,60.07,A,6,14,5,8,55,112,475,672,319.2,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,229.97,796.95,0.25%,1.63%,1.88%
8,60.08,A,6,14,5,3,55,76,475,456,216.6,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,254,188,215.03,343.12,0.16%,0.85%,1.01%
9,60.09,A,6,14,5,3,55,96,475,576,273.6,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,136.03,346.34,0.13%,1.32%,1.44%
10,60.09,B,6,12,5,2,55,96,475,576,273.6,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,136.03,346.34,0.13%,1.32%,1.44%
11,60.09,C,6,10,5,1,55,96,475,576,273.6,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,136.03,346.34,0.13%,1.32%,1.44%
12,60.09,A,6,14,5,4,55,96,475,576,273.6,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,136.03,346.34,0.13%,1.32%,1.44%
13,60.1,C,6,10,5,4,55,96,475,576,273.6,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,215.11,547.68,0.20%,1.32%,1.52%
14,60.1,A,6,14,5,4,55,96,475,576,273.6,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,215.11,547.68,0.20%,1.32%,1.52%
15,60.1,C,6,10,5,4,55,96,475,576,273.6,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,215.11,547.68,0.20%,1.32%,1.52%
16,60.11,A,6,14,5,4,55,96,475,576,273.6,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,215.06,547.55,0.20%,1.32%,1.52%
17,60.11,C,6,10,5,4,55,96,475,576,273.6,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,215.06,547.55,0.20%,1.32%,1.52%
18,60.12,A,6,14,5,4,55,96,475,576,273.6,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,85.97,218.88,0.08%,1.32%,1.40%
19,60.12,C,6,10,5,4,55,96,475,576,273.6,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,85.97,218.88,0.08%,1.32%,1.40%
20,60.13,A,6,14,5,4,55,96,475,576,273.6,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,215.06,547.55,0.20%,1.32%,1.52%
21,60.13,C,6,10,5,4,55,96,475,576,273.6,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,215.06,547.55,0.20%,1.32%,1.52%
22,60.14,A,6,14,5,4,55,96,475,576,273.6,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,213.97,544.78,0.20%,1.32%,1.52%
0,61.01,A,6,14,5,7,55,110,475,660,313.5,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,367,273,295.03,986.22,0.31%,1.56%,1.88%
1,61.02,B,6,12,5,1,55,104,475,624,296.4,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,232.03,693.32,0.23%,1.36%,1.59%
2,61.02,A,6,14,5,4,55,104,475,624,296.4,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,232.03,693.32,0.23%,1.36%,1.59%
3,61.02,B,6,12,5,4,55,104,475,624,296.4,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,232.03,693.32,0.23%,1.36%,1.59%
4,61.03,A,6,14,5,4,55,96,475,576,273.6,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,168.03,427.81,0.16%,1.14%,1.29%
5,61.03,C,6,10,5,4,55,96,475,576,273.6,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,168.03,427.81,0.16%,1.14%,1.29%
6,61.04,A,6,14,5,8,55,112,475,672,319.2,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,72.03,249.62,0.08%,0.85%,0.93%
7,61.05,A,6,14,5,8,55,112,475,672,319.2,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,149.97,519.71,0.16%,0.85%,1.01%
8,61.06,A,6,14,5,7,55,98,475,588,279.3,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,277.97,737.52,0.26%,0.85%,1.11%
9,61.07,A,6,14,5,3,55,72,475,432,205.2,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,240,179,263.03,376.70,0.18%,1.14%,1.32%
10,61.07,C,6,10,5,3,55,72,475,432,205.2,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,240,179,263.03,376.70,0.18%,1.14%,1.32%
11,61.08,A,6,14,5,3,55,72,475,432,205.2,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,240,179,216.03,309.39,0.15%,1.14%,1.29%
12,61.08,C,6,10,5,3,55,72,475,432,205.2,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,240,179,216.03,309.39,0.15%,1.14%,1.29%
13,61.09,A,6,14,5,4,55,96,475,576,273.6,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,152.03,387.07,0.14%,1.14%,1.28%
14,61.09,C,6,10,5,4,55,96,475,576,273.6,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,152.03,387.07,0.14%,1.14%,1.28%
15,61.1,A,6,14,5,4,55,96,475,576,273.6,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,88.03,224.13,0.08%,1.14%,1.22%
16,61.1,C,6,10,5,4,55,96,475,576,273.6,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,88.03,224.13,0.08%,1.14%,1.22%
17,61.11,A,6,14,5,4,55,96,475,576,273.6,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,40.03,101.92,0.04%,1.14%,1.18%
18,61.11,C,6,10,5,4,55,96,475,576,273.6,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,40.03,101.92,0.04%,1.14%,1.18%
19,61.12,A,6,14,5,4,55,96,475,576,273.6,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,263.06,669.76,0.24%,1.14%,1.38%
20,61.12,C,6,10,5,4,55,96,475,576,273.6,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,263.06,669.76,0.24%,1.14%,1.38%
21,61.13,A,6,14,5,4,55,96,475,576,273.6,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,133.97,341.09,0.12%,1.14%,1.26%
22,61.13,C,6,10,5,4,55,96,475,576,273.6,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,133.97,341.09,0.12%,1.14%,1.26%
23,61.14,A,6,14,5,4,55,96,475,576,273.6,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,263.06,669.76,0.24%,1.14%,1.38%
24,61.14,C,6,10,5,4,55,96,475,576,273.6,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,263.06,669.76,0.24%,1.14%,1.38%
25,61.15,A,6,14,5,3,55,72,475,432,205.2,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,240,179,261.97,375.18,0.18%,1.14%,1.32%
26,61.15,C,6,10,5,3,55,72,475,432,205.2,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,240,179,261.97,375.18,0.18%,1.14%,1.32%
0,62.01,A,6,14,5,4,55,92,475,552,262.2,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,307,228,399.03,933.05,0.36%,0.75%,1.11%
1,62.01,B,6,12,5,3,55,92,475,552,262.2,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,307,228,399.03,933.05,0.36%,0.75%,1.11%
2,62.02,B,6,12,5,3,55,76,475,456,216.6,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,254,188,288.03,459.61,0.21%,0.51%,0.72%
3,62.02,C,6,10,5,4,55,76,475,456,216.6,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,254,188,288.03,459.61,0.21%,0.51%,0.72%
4,62.03,A,6,14,5,4,55,96,475,576,273.6,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,399.03,1015.95,0.37%,1.14%,1.51%
5,62.03,C,6,10,5,4,55,96,475,576,273.6,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,399.03,1015.95,0.37%,1.14%,1.51%
6,62.04,A,6,14,5,4,55,96,475,576,273.6,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,336.03,855.55,0.31%,1.14%,1.45%
7,62.04,C,6,10,5,4,55,96,475,576,273.6,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,336.03,855.55,0.31%,1.14%,1.45%
8,62.05,A,6,14,5,4,55,96,475,576,273.6,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,272.03,692.60,0.25%,1.14%,1.39%
9,62.05,C,6,10,5,4,55,96,475,576,273.6,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,272.03,692.60,0.25%,1.14%,1.39%
10,62.06,A,6,14,5,4,55,96,475,576,273.6,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,207.97,529.50,0.19%,1.14%,1.33%
11,62.06,C,6,10,5,4,55,96,475,576,273.6,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,207.97,529.50,0.19%,1.14%,1.33%
12,62.07,A,6,14,5,4,55,96,475,576,273.6,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,144.03,366.71,0.13%,1.14%,1.27%
13,62.07,C,6,10,5,4,55,96,475,576,273.6,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,144.03,366.71,0.13%,1.14%,1.27%
14,62.08,A,6,14,5,4,55,96,475,576,273.6,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,80.03,203.76,0.07%,1.14%,1.21%
15,62.08,C,6,10,5,4,55,96,475,576,273.6,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,80.03,203.76,0.07%,1.14%,1.21%
16,62.09,A,6,14,5,4,55,96,475,576,273.6,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,48.03,122.29,0.04%,1.14%,1.18%
17,62.09,C,6,10,5,4,55,96,475,576,273.6,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,48.03,122.29,0.04%,1.14%,1.18%
18,62.1,A,6,14,5,4,55,96,475,576,273.6,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,77.97,198.51,0.07%,1.14%,1.21%
19,62.1,C,6,10,5,4,55,96,475,576,273.6,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,77.97,198.51,0.07%,1.14%,1.21%
20,62.11,A,6,14,5,4,55,96,475,576,273.6,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,141.97,361.46,0.13%,1.14%,1.27%
21,62.11,C,6,10,5,4,55,96,475,576,273.6,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,141.97,361.46,0.13%,1.14%,1.27%
22,62.12,A,6,14,5,4,55,96,475,576,273.6,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,205.97,524.41,0.19%,1.14%,1.33%
23,62.12,C,6,10,5,4,55,96,475,576,273.6,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,205.97,524.41,0.19%,1.14%,1.33%
24,62.12,A,6,14,5,4,55,96,475,576,273.6,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,205.97,524.41,0.19%,1.14%,1.33%
25,62.13,C,6,10,5,4,55,96,475,576,273.6,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,269.97,687.35,0.25%,1.14%,1.39%
26,62.14,A,6,14,5,4,55,96,475,576,273.6,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,333.97,850.30,0.31%,1.14%,1.45%
27,62.14,C,6,10,5,4,55,96,475,576,273.6,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,333.97,850.30,0.31%,1.14%,1.45%
28,62.15,A,6,14,5,1,55,90,475,540,256.5,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,300,223,447.75,1001.94,0.39%,1.01%,1.40%
29,62.15,B,6,12,5,3,55,90,475,540,256.5,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,300,223,447.75,1001.94,0.39%,1.01%,1.40%
30,62.15,C,6,10,5,4,55,90,475,540,256.5,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,300,223,447.75,1001.94,0.39%,1.01%,1.40%
0,63.01,A,6,14,5,7,55,98,475,588,279.3,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,823.46,2184.83,0.78%,0.85%,1.63%
1,63.02,A,6,14,5,8,55,112,475,672,319.2,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,696.46,2413.54,0.76%,0.85%,1.60%
2,63.03,A,6,14,5,8,55,112,475,672,319.2,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,240.03,831.81,0.26%,1.32%,1.58%
3,63.04,A,6,14,5,8,55,112,475,672,319.2,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,160.03,554.57,0.17%,1.63%,1.80%
4,63.05,A,6,14,5,8,55,112,475,672,319.2,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,96.03,332.79,0.10%,1.63%,1.73%
5,63.06,A,6,14,5,8,55,112,475,672,319.2,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,61.97,214.75,0.07%,1.63%,1.70%
6,63.07,A,6,14,5,8,55,112,475,672,319.2,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,125.97,436.54,0.14%,1.63%,1.77%
7,63.08,A,6,14,5,8,55,112,475,672,319.2,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,189.97,658.33,0.21%,1.63%,1.84%
8,63.09,A,6,14,5,5,55,90,475,540,256.5,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,300,223,143.00,320.00,0.12%,0.96%,1.09%
9,63.1,A,6,14,5,5,55,96,475,576,273.6,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,80.00,203.68,0.07%,1.14%,1.21%
10,63.1,C,6,10,5,2,55,96,475,576,273.6,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,80.00,203.68,0.07%,1.14%,1.21%
11,63.1,A,6,14,5,4,55,96,475,576,273.6,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,80.00,203.68,0.07%,1.14%,1.21%
12,63.11,C,6,10,5,4,55,96,475,576,273.6,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,48.00,122.21,0.04%,1.14%,1.18%
13,63.11,A,6,14,5,4,55,96,475,576,273.6,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,48.00,122.21,0.04%,1.14%,1.18%
14,63.11,C,6,10,5,4,55,96,475,576,273.6,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,48.00,122.21,0.04%,1.14%,1.18%
15,63.12,A,6,14,5,4,55,96,475,576,273.6,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,78.00,198.59,0.07%,1.14%,1.21%
16,63.13,A,6,14,5,4,55,72,475,432,205.2,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,240,179,142.00,203.36,0.10%,1.14%,1.24%
17,63.13,C,6,10,5,4,55,72,475,432,205.2,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,240,179,142.00,203.36,0.10%,1.14%,1.24%
