,Combiner Box Schedule,Parallel Source Circuit Detail,# of PV Modules Per PV Source Circuit,# Of PV Source Circuits Per Parallel Source Circuit,1500 VDC Fuse Rating Per PV Source Circuit (A),# Of Parallel Source Circuits Per Combiner Box,1500 VDC Fuse Rating Per Parallel Source Circuit Harness (A),# Of PV Source Circuits Per Combiner Box,Average PV Module Power (W),# Of PV Modules Per Combiner Box,Combiner Box Power (kW),DC/AC Ratio (Based on 3600kW Nominal),1500 VDC Fuse Rating Per PV Combiner Output (A),DC Combiner Box Rating (A),PV Combiner Output Conductor Size and Type,Maximum Voltage (V),Operating Voltage (V),Max. Short Circuit Current (A),Operating Current (A),CB Length (ft),Power Loss From Combiner To Inverter,Power Loss Percentage From Combiner To Inverter,Power Loss Percentage From Average Harness To Combiner,Total
18,63.13,A,6,14,5,3,55,72,475,432,205.2,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,240,179,142.00,203.36,0.10%,1.14%,1.24%
19,63.14,C,6,10,5,3,55,72,475,432,205.2,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,240,179,190.00,272.11,0.13%,1.14%,1.27%
20,63.14,A,6,14,5,3,55,72,475,432,205.2,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,240,179,190.00,272.11,0.13%,1.14%,1.27%
0,64.01,A,6,14,5,6,55,84,475,504,239.4,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,280,208,223.03,434.76,0.18%,1.63%,1.81%
1,64.02,A,6,14,5,8,55,112,475,672,319.2,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,160.03,554.57,0.17%,1.63%,1.80%
2,64.03,A,6,14,5,8,55,112,475,672,319.2,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,96.03,332.79,0.10%,1.63%,1.73%
3,64.04,A,6,14,5,8,55,112,475,672,319.2,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,61.97,214.75,0.07%,1.63%,1.70%
4,64.05,A,6,14,5,8,55,112,475,672,319.2,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,125.97,436.54,0.14%,1.63%,1.77%
5,64.06,A,6,14,5,8,55,112,475,672,319.2,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,189.97,658.33,0.21%,1.63%,1.84%
6,64.07,A,6,14,5,3,55,82,475,492,233.7,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,274,203,175.00,325.08,0.14%,1.26%,1.40%
7,64.07,C,6,10,5,4,55,82,475,492,233.7,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,274,203,175.00,325.08,0.14%,1.26%,1.40%
8,64.08,A,6,14,5,3,55,82,475,492,233.7,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,274,203,128.00,237.77,0.10%,1.50%,1.61%
9,64.08,C,6,10,5,4,55,82,475,492,233.7,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,274,203,128.00,237.77,0.10%,1.50%,1.61%
10,64.09,A,6,14,5,2,55,88,475,528,250.8,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,294,218,96.00,205.38,0.08%,1.50%,1.59%
11,64.09,C,6,10,5,6,55,88,475,528,250.8,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,294,218,96.00,205.38,0.08%,1.50%,1.59%
12,64.1,A,6,14,5,3,55,102,475,612,290.7,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,340,253,48.00,137.96,0.05%,1.50%,1.55%
13,64.1,C,6,10,5,6,55,102,475,612,290.7,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,340,253,48.00,137.96,0.05%,1.50%,1.55%
14,64.11,A,6,14,5,3,55,102,475,612,290.7,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,340,253,46.00,132.22,0.05%,1.50%,1.55%
15,64.11,C,6,10,5,6,55,102,475,612,290.7,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,340,253,46.00,132.22,0.05%,1.50%,1.55%
16,64.12,A,6,14,5,3,55,102,475,612,290.7,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,340,253,94.00,270.18,0.09%,1.50%,1.60%
17,64.12,C,6,10,5,6,55,102,475,612,290.7,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,340,253,94.00,270.18,0.09%,1.50%,1.60%
18,64.13,A,6,14,5,3,55,102,475,612,290.7,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,340,253,142.00,408.14,0.14%,1.50%,1.64%
19,64.13,C,6,10,5,6,55,102,475,612,290.7,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,340,253,142.00,408.14,0.14%,1.50%,1.64%
20,64.14,A,6,14,5,3,55,102,475,612,290.7,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,340,253,190.00,546.11,0.19%,1.50%,1.69%
21,64.14,C,6,10,5,6,55,102,475,612,290.7,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,340,253,190.00,546.11,0.19%,1.50%,1.69%
0,65.01,A,6,14,5,8,55,112,475,672,319.2,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,207.03,717.45,0.22%,1.63%,1.85%
1,65.02,A,6,14,5,8,55,112,475,672,319.2,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,144.03,499.13,0.16%,1.63%,1.79%
2,65.03,A,6,14,5,8,55,112,475,672,319.2,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,80.03,277.34,0.09%,1.63%,1.72%
3,65.04,A,6,14,5,8,55,112,475,672,319.2,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,77.97,270.20,0.08%,1.63%,1.71%
4,65.05,A,6,14,5,8,55,112,475,672,319.2,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,141.97,491.99,0.15%,1.63%,1.78%
5,65.06,A,6,14,5,8,55,112,475,672,319.2,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,205.97,713.78,0.22%,1.63%,1.85%
6,65.07,A,6,14,5,3,55,92,475,552,262.2,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,307,228,175.00,409.20,0.16%,1.50%,1.66%
7,65.07,C,6,10,5,5,55,92,475,552,262.2,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,307,228,175.00,409.20,0.16%,1.50%,1.66%
8,65.08,A,6,14,5,3,55,92,475,552,262.2,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,307,228,128.00,299.30,0.11%,1.50%,1.62%
9,65.09,A,6,14,5,3,55,88,475,528,250.8,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,294,218,96.00,205.38,0.08%,1.50%,1.59%
10,65.09,C,6,10,5,5,55,88,475,528,250.8,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,294,218,96.00,205.38,0.08%,1.50%,1.59%
11,65.09,A,6,14,5,2,55,88,475,528,250.8,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,294,218,96.00,205.38,0.08%,1.50%,1.59%
12,65.1,C,6,10,5,6,55,102,475,612,290.7,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,340,253,48.00,137.96,0.05%,1.50%,1.55%
13,65.1,A,6,14,5,3,55,102,475,612,290.7,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,340,253,48.00,137.96,0.05%,1.50%,1.55%
14,65.1,C,6,10,5,6,55,102,475,612,290.7,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,340,253,48.00,137.96,0.05%,1.50%,1.55%
15,65.11,A,6,14,5,3,55,102,475,612,290.7,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,340,253,46.00,132.22,0.05%,1.50%,1.55%
16,65.12,A,6,14,5,3,55,92,475,552,262.2,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,307,228,94.00,219.80,0.08%,1.50%,1.59%
17,65.12,C,6,10,5,6,55,92,475,552,262.2,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,307,228,94.00,219.80,0.08%,1.50%,1.59%
18,65.12,A,6,14,5,3,55,92,475,552,262.2,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,307,228,94.00,219.80,0.08%,1.50%,1.59%
19,65.13,C,6,10,5,5,55,92,475,552,262.2,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,307,228,142.00,332.04,0.13%,1.50%,1.63%
20,65.13,A,6,14,5,3,55,92,475,552,262.2,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,307,228,142.00,332.04,0.13%,1.50%,1.63%
21,65.14,C,6,10,5,5,55,88,475,528,250.8,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,294,218,174.00,372.25,0.15%,1.50%,1.65%
22,65.14,A,6,14,5,2,55,88,475,528,250.8,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,294,218,174.00,372.25,0.15%,1.50%,1.65%
23,65.14,C,6,10,5,6,55,88,475,528,250.8,1.12,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,294,218,174.00,372.25,0.15%,1.50%,1.65%
0,66.01,A,6,14,5,6,55,84,475,504,239.4,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,280,208,207.03,403.57,0.17%,1.63%,1.80%
1,66.02,A,6,14,5,6,55,84,475,504,239.4,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,280,208,160.03,311.95,0.13%,1.63%,1.76%
2,66.03,A,6,14,5,8,55,112,475,672,319.2,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,96.03,332.79,0.10%,1.63%,1.73%
3,66.04,A,6,14,5,8,55,112,475,672,319.2,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,61.97,214.75,0.07%,1.63%,1.70%
4,66.05,A,6,14,5,8,55,112,475,672,319.2,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,125.97,436.54,0.14%,1.63%,1.77%
5,66.06,A,6,14,5,6,55,84,475,504,239.4,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,280,208,189.97,370.31,0.15%,1.63%,1.78%
6,66.07,A,6,14,5,3,55,102,475,612,290.7,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,340,253,191.00,548.98,0.19%,1.50%,1.69%
7,66.07,C,6,10,5,6,55,102,475,612,290.7,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,340,253,191.00,548.98,0.19%,1.50%,1.69%
8,66.08,A,6,14,5,3,55,102,475,612,290.7,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,340,253,144.00,413.89,0.14%,1.50%,1.65%
9,66.08,C,6,10,5,6,55,102,475,612,290.7,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,340,253,144.00,413.89,0.14%,1.50%,1.65%
10,66.09,A,6,14,5,3,55,102,475,612,290.7,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,340,253,96.00,275.93,0.09%,1.50%,1.60%
11,66.09,C,6,10,5,6,55,102,475,612,290.7,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,340,253,96.00,275.93,0.09%,1.50%,1.60%
12,66.1,A,6,14,5,3,55,102,475,612,290.7,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,340,253,48.00,137.96,0.05%,1.50%,1.55%
13,66.1,C,6,10,5,6,55,102,475,612,290.7,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,340,253,48.00,137.96,0.05%,1.50%,1.55%
14,66.11,A,6,14,5,3,55,102,475,612,290.7,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,340,253,46.00,132.22,0.05%,1.50%,1.55%
15,66.11,C,6,10,5,6,55,102,475,612,290.7,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,340,253,46.00,132.22,0.05%,1.50%,1.55%
16,66.12,A,6,14,5,3,55,102,475,612,290.7,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,340,253,94.00,270.18,0.09%,1.50%,1.60%
17,66.12,C,6,10,5,6,55,102,475,612,290.7,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,340,253,94.00,270.18,0.09%,1.50%,1.60%
18,66.13,A,6,14,5,3,55,102,475,612,290.7,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,340,253,142.00,408.14,0.14%,1.50%,1.64%
19,66.13,C,6,10,5,6,55,102,475,612,290.7,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,340,253,142.00,408.14,0.14%,1.50%,1.64%
20,66.14,A,6,14,5,3,55,102,475,612,290.7,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,340,253,190.00,546.11,0.19%,1.50%,1.69%
21,66.14,C,6,10,5,6,55,102,475,612,290.7,1.11,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,340,253,190.00,546.11,0.19%,1.50%,1.69%
0,67.01,A,6,14,5,6,55,108,475,648,307.8,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,320.78,1033.66,0.34%,1.05%,1.39%
1,67.02,B,6,12,5,2,55,106,475,636,302.1,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,354,263,257.78,800.17,0.26%,1.50%,1.77%
2,67.02,A,6,14,5,5,55,106,475,636,302.1,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,354,263,257.78,800.17,0.26%,1.50%,1.77%
3,67.02,B,6,12,5,3,55,106,475,636,302.1,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,354,263,257.78,800.17,0.26%,1.50%,1.77%
4,67.03,A,6,14,5,8,55,112,475,672,319.2,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,320.86,1111.92,0.35%,1.83%,2.18%
5,67.04,A,6,14,5,8,55,112,475,672,319.2,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,96.00,332.68,0.10%,2.43%,2.54%
6,67.05,A,6,14,5,8,55,112,475,672,319.2,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,320.86,1111.92,0.35%,2.43%,2.78%
7,67.06,A,6,14,5,8,55,112,475,672,319.2,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,46.00,159.41,0.05%,2.43%,2.48%
8,67.07,A,6,14,5,8,55,112,475,672,319.2,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,62.00,214.86,0.07%,2.43%,2.50%
9,67.08,A,6,14,5,8,55,112,475,672,319.2,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,110.00,381.20,0.12%,2.43%,2.55%
10,67.09,A,6,14,5,8,55,112,475,672,319.2,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,158.00,547.54,0.17%,2.43%,2.61%
11,67.1,A,6,14,5,8,55,112,475,672,319.2,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,190.00,658.43,0.21%,2.43%,2.64%
12,67.11,A,6,14,5,8,55,112,475,672,319.2,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,238.00,824.78,0.26%,2.43%,2.69%
13,67.12,A,6,14,5,8,55,112,475,672,319.2,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,286.00,991.12,0.31%,2.43%,2.74%
0,68.01,A,6,14,5,7,55,98,475,588,279.3,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,271.00,719.03,0.26%,2.43%,2.69%
1,68.02,A,6,14,5,8,55,112,475,672,319.2,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,240.00,831.71,0.26%,2.43%,2.69%
2,68.03,A,6,14,5,8,55,112,475,672,319.2,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,192.00,665.37,0.21%,2.43%,2.64%
3,68.04,A,6,14,5,8,55,112,475,672,319.2,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,160.00,554.47,0.17%,2.43%,2.61%
4,68.05,A,6,14,5,8,55,112,475,672,319.2,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,112.00,388.13,0.12%,2.43%,2.56%
5,68.06,A,6,14,5,8,55,112,475,672,319.2,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,64.00,221.79,0.07%,2.43%,2.50%
6,68.07,A,6,14,5,8,55,112,475,672,319.2,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,48.00,166.34,0.05%,2.43%,2.49%
7,68.08,A,6,14,5,8,55,112,475,672,319.2,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,62.00,214.86,0.07%,2.43%,2.50%
8,68.09,A,6,14,5,8,55,112,475,672,319.2,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,110.00,381.20,0.12%,2.43%,2.55%
9,68.1,A,6,14,5,8,55,112,475,672,319.2,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,142.00,492.09,0.15%,2.43%,2.59%
10,68.11,A,6,14,5,8,55,112,475,672,319.2,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,190.00,658.43,0.21%,2.43%,2.64%
11,68.12,A,6,14,5,8,55,112,475,672,319.2,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,238.00,824.78,0.26%,2.43%,2.69%
0,69.01,B,6,12,5,8,55,96,475,576,273.6,1.06,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,431.00,1097.34,0.40%,1.19%,1.59%
1,69.02,B,6,12,5,8,55,96,475,576,273.6,1.06,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,336.00,855.47,0.31%,1.19%,1.51%
2,69.03,B,6,12,5,8,55,96,475,576,273.6,1.06,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,272.00,692.52,0.25%,1.19%,1.45%
3,69.04,B,6,12,5,8,55,96,475,576,273.6,1.06,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,208.00,529.58,0.19%,1.19%,1.39%
4,69.05,B,6,12,5,8,55,96,475,576,273.6,1.06,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,144.00,366.63,0.13%,1.19%,1.33%
5,69.06,B,6,12,5,8,55,96,475,576,273.6,1.06,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,80.00,203.68,0.07%,1.19%,1.27%
6,69.07,B,6,12,5,8,55,96,475,576,273.6,1.06,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,46.00,117.12,0.04%,1.19%,1.24%
7,69.08,B,6,12,5,8,55,96,475,576,273.6,1.06,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,78.00,198.59,0.07%,1.19%,1.27%
8,69.09,B,6,12,5,8,55,96,475,576,273.6,1.06,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,142.00,361.54,0.13%,1.19%,1.32%
9,69.1,B,6,12,5,8,55,96,475,576,273.6,1.06,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,206.00,524.48,0.19%,1.19%,1.38%
10,69.11,B,6,12,5,8,55,96,475,576,273.6,1.06,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,270.00,687.43,0.25%,1.19%,1.44%
11,69.12,B,6,12,5,8,55,96,475,576,273.6,1.06,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,334.00,850.38,0.31%,1.19%,1.50%
12,69.13,B,6,12,5,8,55,96,475,576,273.6,1.06,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,398.00,1013.32,0.37%,1.19%,1.56%
13,69.14,B,6,12,5,8,55,96,475,576,273.6,1.06,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,462.00,1176.27,0.43%,1.19%,1.62%
0,70.01,B,6,12,5,8,55,96,475,576,273.6,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,471.00,1199.18,0.44%,1.19%,1.63%
1,70.02,B,6,12,5,8,55,96,475,576,273.6,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,408.00,1038.78,0.38%,1.19%,1.57%
2,70.03,B,6,12,5,8,55,96,475,576,273.6,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,344.00,875.84,0.32%,1.19%,1.51%
3,70.04,B,6,12,5,8,55,96,475,576,273.6,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,280.00,712.89,0.26%,1.19%,1.45%
4,70.05,B,6,12,5,8,55,96,475,576,273.6,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,216.00,549.94,0.20%,1.19%,1.39%
5,70.06,B,6,12,5,8,55,96,475,576,273.6,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,152.00,387.00,0.14%,1.19%,1.33%
6,70.07,B,6,12,5,8,55,96,475,576,273.6,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,88.00,224.05,0.08%,1.19%,1.27%
7,70.08,B,6,12,5,9,55,108,475,648,307.8,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,40.00,128.89,0.04%,1.19%,1.23%
8,70.09,B,6,12,5,9,55,108,475,648,307.8,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,70.00,225.56,0.07%,1.19%,1.27%
9,70.1,B,6,12,5,8,55,96,475,576,273.6,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,150.00,381.91,0.14%,1.19%,1.33%
10,70.11,B,6,12,5,8,55,96,475,576,273.6,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,214.00,544.85,0.20%,1.19%,1.39%
11,70.12,B,6,12,5,8,55,96,475,576,273.6,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,278.00,707.80,0.26%,1.19%,1.45%
12,70.13,B,6,12,5,6,55,92,475,552,262.2,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,307,228,342.00,799.70,0.30%,1.08%,1.38%
13,70.13,C,6,10,5,2,55,92,475,552,262.2,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,307,228,342.00,799.70,0.30%,1.08%,1.38%
14,70.14,B,6,12,5,8,55,96,475,576,273.6,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,438.00,1115.17,0.41%,0.62%,1.03%
0,71.01,A,6,14,5,8,55,112,475,672,319.2,1.06,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,962.94,3337.01,1.05%,0.85%,1.89%
1,71.02,A,6,14,5,8,55,112,475,672,319.2,1.06,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,835.94,2896.90,0.91%,0.85%,1.76%
2,71.03,A,6,14,5,8,55,112,475,672,319.2,1.06,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,963.03,3337.33,1.05%,1.32%,2.36%
3,71.04,A,6,14,5,8,55,112,475,672,319.2,1.06,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,295.32,1023.41,0.32%,1.63%,1.95%
4,71.05,A,6,14,5,8,55,112,475,672,319.2,1.06,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,231.32,801.63,0.25%,1.63%,1.88%
5,71.06,A,6,14,5,8,55,112,475,672,319.2,1.06,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,167.32,579.84,0.18%,1.63%,1.81%
6,71.07,A,6,14,5,8,55,112,475,672,319.2,1.06,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,103.32,358.05,0.11%,1.63%,1.74%
7,71.08,A,6,14,5,8,55,112,475,672,319.2,1.06,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,55.32,191.71,0.06%,1.63%,1.69%
8,71.09,A,6,14,5,8,55,112,475,672,319.2,1.06,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,98.68,341.97,0.11%,1.63%,1.74%
9,71.1,A,6,14,5,8,55,112,475,672,319.2,1.06,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,162.68,563.76,0.18%,1.63%,1.81%
10,71.11,A,6,14,5,8,55,112,475,672,319.2,1.06,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,226.68,785.55,0.25%,1.63%,1.88%
0,72.01,A,6,14,5,7,55,98,475,588,279.3,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,761.67,2020.89,0.72%,0.85%,1.57%
1,72.02,A,6,14,5,8,55,112,475,672,319.2,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,650.67,2254.86,0.71%,1.11%,1.81%
2,72.03,A,6,14,5,8,55,112,475,672,319.2,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,206.00,713.88,0.22%,1.63%,1.85%
3,72.04,A,6,14,5,8,55,112,475,672,319.2,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,142.00,492.09,0.15%,1.63%,1.78%
4,72.05,A,6,14,5,8,55,112,475,672,319.2,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,78.00,270.30,0.08%,1.63%,1.71%
5,72.06,A,6,14,5,8,55,112,475,672,319.2,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,60.00,207.93,0.07%,1.63%,1.69%
6,72.07,A,6,14,5,8,55,112,475,672,319.2,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,124.00,429.71,0.13%,1.63%,1.76%
7,72.08,A,6,14,5,7,55,98,475,588,279.3,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,188.00,498.81,0.18%,1.63%,1.81%
8,72.09,A,6,14,5,7,55,98,475,588,279.3,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,236.22,626.75,0.22%,1.63%,1.85%
9,72.1,A,6,14,5,8,55,112,475,672,319.2,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,38.00,131.69,0.04%,0.85%,0.89%
0,73.01,A,6,14,5,6,55,84,475,504,239.4,1.01,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,280,208,180.78,352.40,0.15%,1.63%,1.78%
1,73.02,A,6,14,5,6,55,84,475,504,239.4,1.01,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,280,208,133.78,260.78,0.11%,1.63%,1.74%
2,73.03,A,6,14,5,6,55,84,475,504,239.4,1.01,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,280,208,85.78,167.21,0.07%,1.63%,1.70%
3,73.04,A,6,14,5,7,55,98,475,588,279.3,1.01,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,68.22,181.00,0.06%,0.98%,1.04%
4,73.05,A,6,14,5,8,55,112,475,672,319.2,1.01,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,143.00,495.56,0.16%,1.63%,1.78%
5,73.06,A,6,14,5,7,55,98,475,588,279.3,1.01,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,96.00,254.71,0.09%,2.13%,2.22%
6,73.07,A,6,14,5,8,55,112,475,672,319.2,1.01,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,64.00,221.79,0.07%,2.43%,2.50%
7,73.08,A,6,14,5,8,55,112,475,672,319.2,1.01,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,46.00,159.41,0.05%,2.43%,2.48%
8,73.09,A,6,14,5,7,55,98,475,588,279.3,1.01,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,78.00,206.95,0.07%,2.43%,2.51%
9,73.1,A,6,14,5,7,55,98,475,588,279.3,1.01,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,110.00,291.86,0.10%,2.43%,2.54%
10,73.11,A,6,14,5,7,55,98,475,588,279.3,1.01,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,142.00,376.76,0.13%,2.43%,2.57%
11,73.12,A,6,14,5,7,55,98,475,588,279.3,1.01,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,554.67,1471.67,0.53%,1.90%,2.42%
12,73.13,A,6,14,5,7,55,98,475,588,279.3,1.01,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,999.34,2651.48,0.95%,0.85%,1.80%
0,74.01,A,6,14,5,7,55,98,475,588,279.3,1.16,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,621.00,1647.66,0.59%,0.85%,1.44%
1,74.02,A,6,14,5,7,55,98,475,588,279.3,1.16,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,510.00,1353.15,0.48%,0.85%,1.33%
2,74.03,A,6,14,5,8,55,112,475,672,319.2,1.16,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,382.00,1323.80,0.41%,0.85%,1.26%
3,74.04,A,6,14,5,8,55,112,475,672,319.2,1.16,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,254.00,880.22,0.28%,0.85%,1.12%
4,74.05,A,6,14,5,8,55,112,475,672,319.2,1.16,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,126.00,436.65,0.14%,0.85%,0.99%
5,74.06,A,6,14,5,8,55,112,475,672,319.2,1.16,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,76.00,263.37,0.08%,0.85%,0.93%
6,74.07,A,6,14,5,6,55,108,475,648,307.8,1.16,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,188.00,605.80,0.20%,1.02%,1.22%
7,74.07,B,6,12,5,2,55,108,475,648,307.8,1.16,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,188.00,605.80,0.20%,1.02%,1.22%
8,74.08,A,6,14,5,4,55,104,475,624,296.4,1.16,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,268.00,800.80,0.27%,1.36%,1.63%
9,74.08,B,6,12,5,4,55,104,475,624,296.4,1.16,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,268.00,800.80,0.27%,1.36%,1.63%
10,74.09,A,6,14,5,4,55,104,475,624,296.4,1.16,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,332.00,992.04,0.33%,1.36%,1.70%
11,74.09,B,6,12,5,4,55,104,475,624,296.4,1.16,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,332.00,992.04,0.33%,1.36%,1.70%
12,74.1,A,6,14,5,4,55,104,475,624,296.4,1.16,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,396.00,1183.27,0.40%,1.36%,1.76%
13,74.1,B,6,12,5,4,55,104,475,624,296.4,1.16,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,396.00,1183.27,0.40%,1.36%,1.76%
14,74.11,A,6,14,5,4,55,104,475,624,296.4,1.16,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,460.00,1374.51,0.46%,1.36%,1.82%
15,74.11,B,6,12,5,4,55,104,475,624,296.4,1.16,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,460.00,1374.51,0.46%,1.36%,1.82%
16,74.12,A,6,14,5,4,55,104,475,624,296.4,1.16,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,524.00,1565.74,0.53%,1.36%,1.89%
17,74.12,B,6,12,5,4,55,104,475,624,296.4,1.16,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,524.00,1565.74,0.53%,1.36%,1.89%
18,74.13,A,6,14,5,3,55,90,475,540,256.5,1.16,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,300,223,588.00,1315.79,0.51%,1.36%,1.87%
19,74.13,B,6,12,5,4,55,90,475,540,256.5,1.16,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,300,223,588.00,1315.79,0.51%,1.36%,1.87%
20,74.14,A,6,14,5,7,55,98,475,588,279.3,1.16,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,636.00,1687.45,0.60%,1.59%,2.19%
0,75.01,A,6,14,5,7,55,98,475,588,279.3,1.17,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,429.00,1138.24,0.41%,1.63%,2.04%
1,75.02,A,6,14,5,7,55,98,475,588,279.3,1.17,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,382.00,1013.53,0.36%,1.63%,1.99%
2,75.03,A,6,14,5,7,55,98,475,588,279.3,1.17,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,318.00,843.73,0.30%,1.63%,1.93%
3,75.04,A,6,14,5,7,55,98,475,588,279.3,1.17,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,270.00,716.37,0.26%,1.63%,1.89%
4,75.05,A,6,14,5,8,55,112,475,672,319.2,1.17,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,206.00,713.88,0.22%,1.63%,1.85%
5,75.06,A,6,14,5,8,55,112,475,672,319.2,1.17,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,142.00,492.09,0.15%,1.63%,1.78%
6,75.07,A,6,14,5,8,55,112,475,672,319.2,1.17,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,78.00,270.30,0.08%,1.63%,1.71%
7,75.08,A,6,14,5,8,55,112,475,672,319.2,1.17,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,60.00,207.93,0.07%,1.63%,1.69%
8,75.09,A,6,14,5,8,55,112,475,672,319.2,1.17,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,124.00,429.71,0.13%,1.63%,1.76%
9,75.1,A,6,14,5,8,55,112,475,672,319.2,1.17,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,188.00,651.50,0.20%,1.63%,1.83%
10,75.11,A,6,14,5,8,55,112,475,672,319.2,1.17,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,252.00,873.29,0.27%,1.63%,1.90%
11,75.12,A,6,14,5,8,55,112,475,672,319.2,1.17,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,316.00,1095.08,0.34%,1.63%,1.97%
12,75.13,A,6,14,5,7,55,98,475,588,279.3,1.17,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,380.00,1008.23,0.36%,1.63%,1.99%
13,75.14,A,6,14,5,7,55,98,475,588,279.3,1.17,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,428.00,1135.58,0.41%,1.63%,2.04%
0,76.01,A,6,14,5,8,55,112,475,672,319.2,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,453.00,1569.85,0.49%,1.63%,2.12%
1,76.02,A,6,14,5,8,55,112,475,672,319.2,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,390.00,1351.52,0.42%,1.63%,2.05%
2,76.03,A,6,14,5,8,55,112,475,672,319.2,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,326.00,1129.73,0.35%,1.63%,1.98%
3,76.04,A,6,14,5,8,55,112,475,672,319.2,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,262.00,907.95,0.28%,1.63%,1.91%
4,76.05,A,6,14,5,8,55,112,475,672,319.2,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,198.00,686.16,0.21%,1.63%,1.84%
5,76.06,A,6,14,5,8,55,112,475,672,319.2,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,134.00,464.37,0.15%,1.63%,1.77%
6,76.07,A,6,14,5,8,55,112,475,672,319.2,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,70.00,242.58,0.08%,1.63%,1.71%
7,76.08,A,6,14,5,8,55,112,475,672,319.2,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,68.00,235.65,0.07%,1.63%,1.70%
8,76.09,A,6,14,5,8,55,112,475,672,319.2,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,132.00,457.44,0.14%,1.63%,1.77%
9,76.1,A,6,14,5,8,55,112,475,672,319.2,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,196.00,679.23,0.21%,1.63%,1.84%
10,76.11,A,6,14,5,8,55,112,475,672,319.2,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,260.00,901.02,0.28%,1.63%,1.91%
11,76.12,A,6,14,5,8,55,112,475,672,319.2,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,324.00,1122.80,0.35%,1.63%,1.98%
0,77.01,A,6,14,5,8,55,112,475,672,319.2,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,157.00,544.07,0.17%,0.85%,1.02%
1,77.02,A,6,14,5,5,55,118,475,708,336.3,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,394,293,62.00,238.49,0.07%,1.26%,1.33%
2,77.02,B,6,12,5,4,55,118,475,708,336.3,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,394,293,62.00,238.49,0.07%,1.26%,1.33%
3,77.03,A,6,14,5,4,55,104,475,624,296.4,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,92.00,274.90,0.09%,1.36%,1.45%
4,77.03,B,6,12,5,4,55,104,475,624,296.4,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,92.00,274.90,0.09%,1.36%,1.45%
5,77.04,A,6,14,5,4,55,104,475,624,296.4,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,156.00,466.14,0.16%,1.36%,1.52%
6,77.04,B,6,12,5,4,55,104,475,624,296.4,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,156.00,466.14,0.16%,1.36%,1.52%
7,77.05,A,6,14,5,4,55,104,475,624,296.4,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,220.00,657.37,0.22%,1.36%,1.58%
8,77.05,B,6,12,5,4,55,104,475,624,296.4,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,220.00,657.37,0.22%,1.36%,1.58%
9,77.06,A,6,14,5,4,55,104,475,624,296.4,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,284.00,848.61,0.29%,1.36%,1.65%
10,77.06,B,6,12,5,4,55,104,475,624,296.4,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,284.00,848.61,0.29%,1.36%,1.65%
11,77.07,A,6,14,5,7,55,98,475,588,279.3,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,247.00,655.35,0.23%,0.85%,1.08%
12,77.08,A,6,14,5,7,55,98,475,588,279.3,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,152.00,403.29,0.14%,1.16%,1.30%
13,77.09,A,6,14,5,8,55,112,475,672,319.2,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,72.00,249.51,0.08%,1.63%,1.71%
14,77.1,A,6,14,5,8,55,112,475,672,319.2,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,38.00,131.69,0.04%,1.63%,1.67%
15,77.11,A,6,14,5,7,55,98,475,588,279.3,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,86.00,228.18,0.08%,1.63%,1.71%
16,77.12,A,6,14,5,7,55,98,475,588,279.3,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,134.00,355.53,0.13%,1.63%,1.76%
0,78.01,A,6,14,5,5,55,118,475,708,336.3,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,394,293,213.00,819.34,0.24%,1.36%,1.60%
1,78.01,B,6,12,5,4,55,118,475,708,336.3,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,394,293,213.00,819.34,0.24%,1.36%,1.60%
2,78.02,A,6,14,5,4,55,116,475,696,330.6,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,387,288,150.00,557.61,0.17%,1.36%,1.53%
3,78.02,B,6,12,5,5,55,116,475,696,330.6,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,387,288,150.00,557.61,0.17%,1.36%,1.53%
4,78.03,A,6,14,5,4,55,116,475,696,330.6,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,387,288,70.00,260.22,0.08%,1.36%,1.44%
5,78.03,B,6,12,5,5,55,116,475,696,330.6,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,387,288,70.00,260.22,0.08%,1.36%,1.44%
6,78.04,A,6,14,5,5,55,118,475,708,336.3,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,394,293,84.00,323.12,0.10%,1.36%,1.46%
7,78.04,B,6,12,5,4,55,118,475,708,336.3,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,394,293,84.00,323.12,0.10%,1.36%,1.46%
8,78.05,A,6,14,5,4,55,116,475,696,330.6,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,387,288,164.00,609.65,0.18%,1.36%,1.55%
9,78.05,B,6,12,5,5,55,116,475,696,330.6,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,387,288,164.00,609.65,0.18%,1.36%,1.55%
10,78.06,A,6,14,5,5,55,118,475,708,336.3,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,394,293,228.00,877.04,0.26%,1.36%,1.62%
11,78.06,B,6,12,5,4,55,118,475,708,336.3,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,394,293,228.00,877.04,0.26%,1.36%,1.62%
12,78.07,A,6,14,5,8,55,112,475,672,319.2,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,207.00,717.35,0.22%,1.63%,1.85%
13,78.08,A,6,14,5,8,55,112,475,672,319.2,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,144.00,499.02,0.16%,1.63%,1.79%
14,78.09,A,6,14,5,8,55,112,475,672,319.2,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,80.00,277.24,0.09%,1.63%,1.72%
15,78.1,A,6,14,5,8,55,112,475,672,319.2,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,46.00,159.41,0.05%,1.63%,1.68%
16,78.11,A,6,14,5,8,55,112,475,672,319.2,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,78.00,270.30,0.08%,1.63%,1.71%
17,78.12,A,6,14,5,7,55,98,475,588,279.3,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,142.00,376.76,0.13%,1.63%,1.76%
18,78.13,A,6,14,5,7,55,98,475,588,279.3,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,190.00,504.11,0.18%,1.63%,1.81%
0,79.01,A,6,14,5,5,55,118,475,708,336.3,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,394,293,213.00,819.34,0.24%,1.36%,1.60%
1,79.02,B,6,12,5,4,55,116,475,696,330.6,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,387,288,150.00,557.61,0.17%,1.36%,1.53%
2,79.02,A,6,14,5,4,55,116,475,696,330.6,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,387,288,150.00,557.61,0.17%,1.36%,1.53%
3,79.02,B,6,12,5,5,55,116,475,696,330.6,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,387,288,150.00,557.61,0.17%,1.36%,1.53%
4,79.03,A,6,14,5,4,55,116,475,696,330.6,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,387,288,70.00,260.22,0.08%,1.36%,1.44%
5,79.03,B,6,12,5,5,55,116,475,696,330.6,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,387,288,70.00,260.22,0.08%,1.36%,1.44%
6,79.04,A,6,14,5,5,55,118,475,708,336.3,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,394,293,84.00,323.12,0.10%,1.36%,1.46%
7,79.04,B,6,12,5,4,55,118,475,708,336.3,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,394,293,84.00,323.12,0.10%,1.36%,1.46%
8,79.05,A,6,14,5,4,55,116,475,696,330.6,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,387,288,164.00,609.65,0.18%,1.36%,1.55%
9,79.05,B,6,12,5,5,55,116,475,696,330.6,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,387,288,164.00,609.65,0.18%,1.36%,1.55%
10,79.06,A,6,14,5,5,55,118,475,708,336.3,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,394,293,228.00,877.04,0.26%,1.36%,1.62%
11,79.06,B,6,12,5,4,55,118,475,708,336.3,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,394,293,228.00,877.04,0.26%,1.36%,1.62%
12,79.07,A,6,14,5,8,55,112,475,672,319.2,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,207.00,717.35,0.22%,1.63%,1.85%
13,79.08,A,6,14,5,8,55,112,475,672,319.2,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,144.00,499.02,0.16%,1.63%,1.79%
0,80.01,A,6,14,5,5,55,118,475,708,336.3,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,394,293,213.00,819.34,0.24%,1.36%,1.60%
1,80.01,B,6,12,5,4,55,118,475,708,336.3,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,394,293,213.00,819.34,0.24%,1.36%,1.60%
2,80.02,A,6,14,5,4,55,116,475,696,330.6,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,387,288,150.00,557.61,0.17%,1.36%,1.53%
3,80.02,B,6,12,5,5,55,116,475,696,330.6,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,387,288,150.00,557.61,0.17%,1.36%,1.53%
4,80.03,A,6,14,5,4,55,116,475,696,330.6,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,387,288,70.00,260.22,0.08%,1.36%,1.44%
5,80.03,B,6,12,5,5,55,116,475,696,330.6,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,387,288,70.00,260.22,0.08%,1.36%,1.44%
6,80.04,A,6,14,5,5,55,118,475,708,336.3,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,394,293,84.00,323.12,0.10%,1.36%,1.46%
7,80.04,B,6,12,5,4,55,118,475,708,336.3,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,394,293,84.00,323.12,0.10%,1.36%,1.46%
8,80.05,A,6,14,5,4,55,116,475,696,330.6,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,387,288,164.00,609.65,0.18%,1.36%,1.55%
9,80.05,B,6,12,5,5,55,116,475,696,330.6,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,387,288,164.00,609.65,0.18%,1.36%,1.55%
10,80.06,A,6,14,5,5,55,118,475,708,336.3,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,394,293,228.00,877.04,0.26%,1.36%,1.62%
11,80.06,B,6,12,5,4,55,118,475,708,336.3,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,394,293,228.00,877.04,0.26%,1.36%,1.62%
12,80.07,A,6,14,5,8,55,112,475,672,319.2,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,207.00,717.35,0.22%,1.63%,1.85%
13,80.08,A,6,14,5,8,55,112,475,672,319.2,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,144.00,499.02,0.16%,1.63%,1.79%
14,80.09,A,6,14,5,8,55,112,475,672,319.2,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,80.00,277.24,0.09%,1.63%,1.72%
15,80.1,A,6,14,5,8,55,112,475,672,319.2,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,46.00,159.41,0.05%,1.63%,1.68%
