,Combiner Box Schedule,Parallel Source Circuit Detail,# of PV Modules Per PV Source Circuit,# Of PV Source Circuits Per Parallel Source Circuit,1500 VDC Fuse Rating Per PV Source Circuit (A),# Of Parallel Source Circuits Per Combiner Box,1500 VDC Fuse Rating Per Parallel Source Circuit Harness (A),# Of PV Source Circuits Per Combiner Box,Average PV Module Power (W),# Of PV Modules Per Combiner Box,Combiner Box Power (kW),DC/AC Ratio (Based on 3600kW Nominal),1500 VDC Fuse Rating Per PV Combiner Output (A),DC Combiner Box Rating (A),PV Combiner Output Conductor Size and Type,Maximum Voltage (V),Operating Voltage (V),Max. Short Circuit Current (A),Operating Current (A),CB Length (ft),Power Loss From Combiner To Inverter,Power Loss Percentage From Combiner To Inverter,Power Loss Percentage From Average Harness To Combiner,Total
16,80.11,A,6,14,5,8,55,112,475,672,319.2,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,78.00,270.30,0.08%,1.63%,1.71%
17,80.12,A,6,14,5,7,55,98,475,588,279.3,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,142.00,376.76,0.13%,1.63%,1.76%
18,80.13,A,6,14,5,7,55,98,475,588,279.3,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,190.00,504.11,0.18%,1.63%,1.81%
0,79.01,A,6,14,5,5,55,118,475,708,336.3,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,394,293,213.00,819.34,0.24%,1.36%,1.60%
1,79.02,B,6,12,5,4,55,116,475,696,330.6,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,387,288,150.00,557.61,0.17%,1.36%,1.53%
2,79.02,A,6,14,5,4,55,116,475,696,330.6,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,387,288,150.00,557.61,0.17%,1.36%,1.53%
3,79.02,B,6,12,5,5,55,116,475,696,330.6,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,387,288,150.00,557.61,0.17%,1.36%,1.53%
4,79.03,A,6,14,5,4,55,116,475,696,330.6,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,387,288,70.00,260.22,0.08%,1.36%,1.44%
5,79.03,B,6,12,5,5,55,116,475,696,330.6,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,387,288,70.00,260.22,0.08%,1.36%,1.44%
6,79.04,A,6,14,5,5,55,118,475,708,336.3,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,394,293,84.00,323.12,0.10%,1.36%,1.46%
7,79.04,B,6,12,5,4,55,118,475,708,336.3,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,394,293,84.00,323.12,0.10%,1.36%,1.46%
8,79.05,A,6,14,5,4,55,116,475,696,330.6,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,387,288,164.00,609.65,0.18%,1.36%,1.55%
9,79.06,A,6,14,5,4,55,118,475,708,336.3,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,394,293,228.00,877.04,0.26%,1.36%,1.62%
10,79.06,B,6,12,5,5,55,118,475,708,336.3,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,394,293,228.00,877.04,0.26%,1.36%,1.62%
11,79.06,A,6,14,5,5,55,118,475,708,336.3,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,394,293,228.00,877.04,0.26%,1.36%,1.62%
12,79.07,B,6,12,5,4,55,112,475,672,319.2,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,207.00,717.35,0.22%,1.63%,1.85%
13,79.07,A,6,14,5,8,55,112,475,672,319.2,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,207.00,717.35,0.22%,1.63%,1.85%
14,79.08,A,6,14,5,8,55,112,475,672,319.2,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,144.00,499.02,0.16%,1.63%,1.79%
15,79.09,A,6,14,5,8,55,112,475,672,319.2,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,80.00,277.24,0.09%,1.63%,1.72%
16,79.1,A,6,14,5,8,55,112,475,672,319.2,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,46.00,159.41,0.05%,1.63%,1.68%
17,79.11,A,6,14,5,8,55,112,475,672,319.2,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,78.00,270.30,0.08%,1.63%,1.71%
0,80.01,A,6,14,5,5,55,118,475,708,336.3,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,394,293,213.00,819.34,0.24%,1.36%,1.60%
1,80.01,B,6,12,5,4,55,118,475,708,336.3,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,394,293,213.00,819.34,0.24%,1.36%,1.60%
2,80.02,A,6,14,5,4,55,116,475,696,330.6,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,387,288,150.00,557.61,0.17%,1.36%,1.53%
3,80.02,B,6,12,5,5,55,116,475,696,330.6,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,387,288,150.00,557.61,0.17%,1.36%,1.53%
4,80.03,A,6,14,5,4,55,116,475,696,330.6,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,387,288,70.00,260.22,0.08%,1.36%,1.44%
5,80.03,B,6,12,5,5,55,116,475,696,330.6,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,387,288,70.00,260.22,0.08%,1.36%,1.44%
6,80.04,A,6,14,5,5,55,118,475,708,336.3,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,394,293,84.00,323.12,0.10%,1.36%,1.46%
7,80.04,B,6,12,5,4,55,118,475,708,336.3,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,394,293,84.00,323.12,0.10%,1.36%,1.46%
8,80.05,A,6,14,5,4,55,116,475,696,330.6,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,387,288,164.00,609.65,0.18%,1.36%,1.55%
9,80.05,B,6,12,5,5,55,116,475,696,330.6,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,387,288,164.00,609.65,0.18%,1.36%,1.55%
10,80.06,A,6,14,5,5,55,118,475,708,336.3,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,394,293,228.00,877.04,0.26%,1.36%,1.62%
11,80.06,B,6,12,5,4,55,118,475,708,336.3,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,394,293,228.00,877.04,0.26%,1.36%,1.62%
12,80.07,A,6,14,5,8,55,112,475,672,319.2,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,207.00,717.35,0.22%,1.63%,1.85%
13,80.08,A,6,14,5,8,55,112,475,672,319.2,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,144.00,499.02,0.16%,1.63%,1.79%
14,80.09,A,6,14,5,8,55,112,475,672,319.2,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,80.00,277.24,0.09%,1.63%,1.72%
15,80.1,A,6,14,5,8,55,112,475,672,319.2,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,46.00,159.41,0.05%,1.63%,1.68%
16,80.11,A,6,14,5,8,55,112,475,672,319.2,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,78.00,270.30,0.08%,1.63%,1.71%
17,80.12,A,6,14,5,7,55,98,475,588,279.3,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,142.00,376.76,0.13%,1.63%,1.76%
18,80.13,A,6,14,5,7,55,98,475,588,279.3,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,190.00,504.11,0.18%,1.63%,1.81%
0,81.01,A,6,14,5,4,55,104,475,624,296.4,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,245.00,732.07,0.25%,1.36%,1.61%
1,81.02,B,6,12,5,4,55,118,475,708,336.3,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,394,293,182.00,700.10,0.21%,1.36%,1.57%
2,81.02,A,6,14,5,5,55,118,475,708,336.3,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,394,293,182.00,700.10,0.21%,1.36%,1.57%
3,81.02,B,6,12,5,4,55,118,475,708,336.3,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,394,293,182.00,700.10,0.21%,1.36%,1.57%
4,81.03,A,6,14,5,4,55,116,475,696,330.6,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,387,288,118.00,438.65,0.13%,1.36%,1.49%
5,81.03,B,6,12,5,5,55,116,475,696,330.6,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,387,288,118.00,438.65,0.13%,1.36%,1.49%
6,81.04,A,6,14,5,4,55,116,475,696,330.6,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,387,288,52.00,193.30,0.06%,1.36%,1.42%
7,81.04,B,6,12,5,5,55,116,475,696,330.6,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,387,288,52.00,193.30,0.06%,1.36%,1.42%
8,81.05,A,6,14,5,5,55,118,475,708,336.3,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,394,293,116.00,446.22,0.13%,1.36%,1.49%
9,81.05,B,6,12,5,4,55,118,475,708,336.3,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,394,293,116.00,446.22,0.13%,1.36%,1.49%
10,81.06,A,6,14,5,4,55,116,475,696,330.6,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,387,288,196.00,728.61,0.22%,1.36%,1.58%
11,81.06,B,6,12,5,5,55,116,475,696,330.6,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,387,288,196.00,728.61,0.22%,1.36%,1.58%
12,81.07,A,6,14,5,5,55,118,475,708,336.3,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,394,293,260.00,1000.14,0.30%,1.36%,1.66%
13,81.07,B,6,12,5,4,55,118,475,708,336.3,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,394,293,260.00,1000.14,0.30%,1.36%,1.66%
14,81.08,A,6,14,5,8,55,112,475,672,319.2,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,239.00,828.24,0.26%,1.63%,1.89%
15,81.09,A,6,14,5,8,55,112,475,672,319.2,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,176.00,609.92,0.19%,1.63%,1.82%
16,81.1,A,6,14,5,8,55,112,475,672,319.2,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,112.00,388.13,0.12%,1.63%,1.75%
0,82.01,A,6,14,5,4,55,104,475,624,296.4,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,269.00,803.79,0.27%,1.36%,1.63%
1,82.01,B,6,12,5,4,55,104,475,624,296.4,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,269.00,803.79,0.27%,1.36%,1.63%
2,82.02,A,6,14,5,4,55,116,475,696,330.6,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,387,288,206.00,765.78,0.23%,1.36%,1.59%
3,82.02,B,6,12,5,5,55,116,475,696,330.6,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,387,288,206.00,765.78,0.23%,1.36%,1.59%
4,82.03,A,6,14,5,5,55,118,475,708,336.3,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,394,293,142.00,546.23,0.16%,1.36%,1.52%
5,82.03,B,6,12,5,4,55,118,475,708,336.3,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,394,293,142.00,546.23,0.16%,1.36%,1.52%
6,82.04,A,6,14,5,5,55,118,475,708,336.3,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,394,293,64.06,246.42,0.07%,1.36%,1.43%
7,82.04,B,6,12,5,4,55,118,475,708,336.3,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,394,293,64.06,246.42,0.07%,1.36%,1.43%
8,82.05,A,6,14,5,4,55,116,475,696,330.6,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,387,288,128.06,476.05,0.14%,1.36%,1.50%
9,82.05,B,6,12,5,5,55,116,475,696,330.6,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,387,288,128.06,476.05,0.14%,1.36%,1.50%
10,82.06,A,6,14,5,5,55,118,475,708,336.3,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,394,293,208.06,800.34,0.24%,1.36%,1.60%
11,82.06,B,6,12,5,4,55,118,475,708,336.3,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,394,293,208.06,800.34,0.24%,1.36%,1.60%
12,82.07,A,6,14,5,4,55,116,475,696,330.6,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,387,288,272.06,1011.35,0.31%,1.36%,1.67%
13,82.07,B,6,12,5,5,55,116,475,696,330.6,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,387,288,272.06,1011.35,0.31%,1.36%,1.67%
14,82.08,A,6,14,5,8,55,112,475,672,319.2,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,230.00,797.05,0.25%,0.85%,1.10%
15,82.09,A,6,14,5,6,55,106,475,636,302.1,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,354,263,120.00,372.49,0.12%,0.88%,1.00%
16,82.09,B,6,12,5,1,55,106,475,636,302.1,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,354,263,120.00,372.49,0.12%,0.88%,1.00%
17,82.09,C,6,10,5,1,55,106,475,636,302.1,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,354,263,120.00,372.49,0.12%,0.88%,1.00%
18,82.1,B,6,12,5,4,55,88,475,528,250.8,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,294,218,40.00,85.58,0.03%,1.05%,1.08%
19,82.1,C,6,10,5,4,55,88,475,528,250.8,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,294,218,40.00,85.58,0.03%,1.05%,1.08%
20,82.11,B,6,12,5,4,55,88,475,528,250.8,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,294,218,70.00,149.76,0.06%,1.05%,1.11%
21,82.11,C,6,10,5,4,55,88,475,528,250.8,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,294,218,70.00,149.76,0.06%,1.05%,1.11%
22,82.12,B,6,12,5,4,55,88,475,528,250.8,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,294,218,134.00,286.68,0.11%,1.05%,1.16%
23,82.12,C,6,10,5,4,55,88,475,528,250.8,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,294,218,134.00,286.68,0.11%,1.05%,1.16%
24,82.12,B,6,12,5,4,55,88,475,528,250.8,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,294,218,134.00,286.68,0.11%,1.05%,1.16%
0,81.01,A,6,14,5,4,55,104,475,624,296.4,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,245.00,732.07,0.25%,1.36%,1.61%
1,81.02,B,6,12,5,4,55,118,475,708,336.3,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,394,293,182.00,700.10,0.21%,1.36%,1.57%
2,81.02,A,6,14,5,5,55,118,475,708,336.3,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,394,293,182.00,700.10,0.21%,1.36%,1.57%
3,81.02,B,6,12,5,4,55,118,475,708,336.3,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,394,293,182.00,700.10,0.21%,1.36%,1.57%
4,81.03,A,6,14,5,4,55,116,475,696,330.6,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,387,288,118.00,438.65,0.13%,1.36%,1.49%
5,81.03,B,6,12,5,5,55,116,475,696,330.6,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,387,288,118.00,438.65,0.13%,1.36%,1.49%
6,81.04,A,6,14,5,4,55,116,475,696,330.6,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,387,288,52.00,193.30,0.06%,1.36%,1.42%
7,81.04,B,6,12,5,5,55,116,475,696,330.6,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,387,288,52.00,193.30,0.06%,1.36%,1.42%
8,81.05,A,6,14,5,5,55,118,475,708,336.3,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,394,293,116.00,446.22,0.13%,1.36%,1.49%
9,81.06,A,6,14,5,5,55,116,475,696,330.6,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,387,288,196.00,728.61,0.22%,1.36%,1.58%
10,81.06,B,6,12,5,4,55,116,475,696,330.6,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,387,288,196.00,728.61,0.22%,1.36%,1.58%
11,81.06,A,6,14,5,4,55,116,475,696,330.6,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,387,288,196.00,728.61,0.22%,1.36%,1.58%
12,81.07,B,6,12,5,5,55,118,475,708,336.3,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,394,293,260.00,1000.14,0.30%,1.36%,1.66%
13,81.07,A,6,14,5,5,55,118,475,708,336.3,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,394,293,260.00,1000.14,0.30%,1.36%,1.66%
14,81.07,B,6,12,5,4,55,118,475,708,336.3,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,394,293,260.00,1000.14,0.30%,1.36%,1.66%
15,81.08,A,6,14,5,8,55,112,475,672,319.2,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,239.00,828.24,0.26%,1.63%,1.89%
16,81.09,A,6,14,5,8,55,112,475,672,319.2,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,176.00,609.92,0.19%,1.63%,1.82%
17,81.1,A,6,14,5,8,55,112,475,672,319.2,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,112.00,388.13,0.12%,1.63%,1.75%
18,81.11,A,6,14,5,8,55,112,475,672,319.2,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,48.00,166.34,0.05%,1.32%,1.37%
19,81.12,A,6,14,5,7,55,98,475,588,279.3,1.15,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,94.00,249.40,0.09%,0.85%,0.94%
0,82.01,A,6,14,5,4,55,104,475,624,296.4,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,269.00,803.79,0.27%,1.36%,1.63%
1,82.01,B,6,12,5,4,55,104,475,624,296.4,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,269.00,803.79,0.27%,1.36%,1.63%
2,82.02,A,6,14,5,4,55,116,475,696,330.6,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,387,288,206.00,765.78,0.23%,1.36%,1.59%
3,82.02,B,6,12,5,5,55,116,475,696,330.6,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,387,288,206.00,765.78,0.23%,1.36%,1.59%
4,82.03,A,6,14,5,5,55,118,475,708,336.3,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,394,293,142.00,546.23,0.16%,1.36%,1.52%
5,82.03,B,6,12,5,4,55,118,475,708,336.3,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,394,293,142.00,546.23,0.16%,1.36%,1.52%
6,82.04,A,6,14,5,5,55,118,475,708,336.3,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,394,293,64.06,246.42,0.07%,1.36%,1.43%
7,82.04,B,6,12,5,4,55,118,475,708,336.3,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,394,293,64.06,246.42,0.07%,1.36%,1.43%
8,82.05,A,6,14,5,4,55,116,475,696,330.6,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,387,288,128.06,476.05,0.14%,1.36%,1.50%
9,82.05,B,6,12,5,5,55,116,475,696,330.6,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,387,288,128.06,476.05,0.14%,1.36%,1.50%
10,82.06,A,6,14,5,5,55,118,475,708,336.3,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,394,293,208.06,800.34,0.24%,1.36%,1.60%
11,82.06,B,6,12,5,4,55,118,475,708,336.3,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,394,293,208.06,800.34,0.24%,1.36%,1.60%
12,82.07,A,6,14,5,4,55,116,475,696,330.6,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,387,288,272.06,1011.35,0.31%,1.36%,1.67%
13,82.07,B,6,12,5,5,55,116,475,696,330.6,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,387,288,272.06,1011.35,0.31%,1.36%,1.67%
14,82.08,A,6,14,5,8,55,112,475,672,319.2,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,230.00,797.05,0.25%,0.85%,1.10%
15,82.09,A,6,14,5,6,55,106,475,636,302.1,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,354,263,120.00,372.49,0.12%,0.88%,1.00%
16,82.09,B,6,12,5,1,55,106,475,636,302.1,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,354,263,120.00,372.49,0.12%,0.88%,1.00%
17,82.09,C,6,10,5,1,55,106,475,636,302.1,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,354,263,120.00,372.49,0.12%,0.88%,1.00%
18,82.1,B,6,12,5,4,55,88,475,528,250.8,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,294,218,40.00,85.58,0.03%,1.05%,1.08%
19,82.1,C,6,10,5,4,55,88,475,528,250.8,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,294,218,40.00,85.58,0.03%,1.05%,1.08%
20,82.11,B,6,12,5,4,55,88,475,528,250.8,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,294,218,70.00,149.76,0.06%,1.05%,1.11%
21,82.11,C,6,10,5,4,55,88,475,528,250.8,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,294,218,70.00,149.76,0.06%,1.05%,1.11%
22,82.12,B,6,12,5,4,55,88,475,528,250.8,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,294,218,134.00,286.68,0.11%,1.05%,1.16%
23,82.12,C,6,10,5,4,55,88,475,528,250.8,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,294,218,134.00,286.68,0.11%,1.05%,1.16%
24,82.12,B,6,12,5,4,55,88,475,528,250.8,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,294,218,134.00,286.68,0.11%,1.05%,1.16%
0,83.01,A,6,14,5,4,55,104,475,624,296.4,1.14,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,306.42,915.60,0.31%,1.36%,1.67%
1,83.02,B,6,12,5,4,55,104,475,624,296.4,1.14,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,243.42,727.35,0.25%,1.36%,1.61%
2,83.02,A,6,14,5,4,55,104,475,624,296.4,1.14,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,243.42,727.35,0.25%,1.36%,1.61%
3,83.02,B,6,12,5,4,55,104,475,624,296.4,1.14,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,243.42,727.35,0.25%,1.36%,1.61%
4,83.03,A,6,14,5,4,55,116,475,696,330.6,1.14,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,387,288,179.42,666.98,0.20%,1.36%,1.56%
5,83.03,B,6,12,5,5,55,116,475,696,330.6,1.14,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,387,288,179.42,666.98,0.20%,1.36%,1.56%
6,83.04,A,6,14,5,5,55,118,475,708,336.3,1.14,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,394,293,115.42,443.98,0.13%,1.36%,1.49%
7,83.04,B,6,12,5,4,55,118,475,708,336.3,1.14,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,394,293,115.42,443.98,0.13%,1.36%,1.49%
8,83.05,A,6,14,5,5,55,118,475,708,336.3,1.14,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,394,293,54.58,209.95,0.06%,1.36%,1.42%
9,83.06,A,6,14,5,5,55,116,475,696,330.6,1.14,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,387,288,118.58,440.81,0.13%,1.36%,1.49%
10,83.06,B,6,12,5,4,55,116,475,696,330.6,1.14,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,387,288,118.58,440.81,0.13%,1.36%,1.49%
11,83.06,A,6,14,5,4,55,116,475,696,330.6,1.14,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,387,288,118.58,440.81,0.13%,1.36%,1.49%
12,83.07,B,6,12,5,5,55,104,475,624,296.4,1.14,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,182.58,545.56,0.18%,1.36%,1.55%
13,83.07,A,6,14,5,4,55,104,475,624,296.4,1.14,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,182.58,545.56,0.18%,1.36%,1.55%
14,83.07,B,6,12,5,4,55,104,475,624,296.4,1.14,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,182.58,545.56,0.18%,1.36%,1.55%
15,83.08,A,6,14,5,4,55,104,475,624,296.4,1.14,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,246.58,736.80,0.25%,1.36%,1.61%
16,83.09,A,6,14,5,4,55,104,475,624,296.4,1.14,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,310.58,928.03,0.31%,1.36%,1.67%
17,83.09,B,6,12,5,4,55,104,475,624,296.4,1.14,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,310.58,928.03,0.31%,1.36%,1.67%
18,83.09,A,6,14,5,4,55,104,475,624,296.4,1.14,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,310.58,928.03,0.31%,1.36%,1.67%
19,83.1,B,6,12,5,4,55,88,475,528,250.8,1.14,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,294,218,272.48,582.94,0.23%,1.05%,1.28%
20,83.1,B,6,12,5,4,55,88,475,528,250.8,1.14,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,294,218,272.48,582.94,0.23%,1.05%,1.28%
21,83.11,C,6,10,5,4,55,96,475,576,273.6,1.14,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,193.48,492.61,0.18%,0.74%,0.92%
22,83.11,B,6,12,5,3,55,96,475,576,273.6,1.14,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,193.48,492.61,0.18%,0.74%,0.92%
23,83.11,C,6,10,5,6,55,96,475,576,273.6,1.14,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,193.48,492.61,0.18%,0.74%,0.92%
24,83.12,C,6,10,5,9,55,90,475,540,256.5,1.14,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,300,223,81.48,182.33,0.07%,0.43%,0.50%
25,83.13,C,6,10,5,9,55,90,475,540,256.5,1.14,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,300,223,108.52,242.84,0.09%,0.43%,0.52%
26,83.14,C,6,10,5,9,55,90,475,540,256.5,1.14,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,300,223,252.52,565.07,0.22%,0.43%,0.65%
0,84.01,A,6,14,5,6,55,84,475,504,239.4,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,280,208,735.46,1433.64,0.60%,1.63%,2.23%
1,84.02,A,6,14,5,6,55,84,475,504,239.4,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,280,208,688.46,1342.02,0.56%,1.63%,2.19%
2,84.03,A,6,14,5,4,55,100,475,600,285,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,334,248,380.25,1050.49,0.37%,1.79%,2.16%
3,84.03,B,6,12,5,2,55,100,475,600,285,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,334,248,380.25,1050.49,0.37%,1.79%,2.16%
4,84.03,C,6,10,5,2,55,100,475,600,285,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,334,248,380.25,1050.49,0.37%,1.79%,2.16%
5,84.04,A,6,14,5,3,55,98,475,588,279.3,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,332.25,881.54,0.32%,1.87%,2.18%
6,84.04,B,6,12,5,3,55,98,475,588,279.3,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,332.25,881.54,0.32%,1.87%,2.18%
7,84.04,C,6,10,5,2,55,98,475,588,279.3,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,332.25,881.54,0.32%,1.87%,2.18%
8,84.05,A,6,14,5,2,55,84,475,504,239.4,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,280,208,735.54,1433.80,0.60%,1.94%,2.54%
9,84.05,B,6,12,5,3,55,84,475,504,239.4,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,280,208,735.54,1433.80,0.60%,1.94%,2.54%
10,84.05,C,6,10,5,2,55,84,475,504,239.4,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,280,208,735.54,1433.80,0.60%,1.94%,2.54%
11,84.05,A,6,14,5,3,55,84,475,504,239.4,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,280,208,735.54,1433.80,0.60%,1.94%,2.54%
12,84.06,B,6,12,5,2,55,96,475,576,273.6,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,201.81,513.82,0.19%,1.63%,1.82%
13,84.06,C,6,10,5,3,55,96,475,576,273.6,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,201.81,513.82,0.19%,1.63%,1.82%
14,84.07,A,6,14,5,4,55,98,475,588,279.3,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,120.03,318.47,0.11%,1.82%,1.93%
15,84.07,B,6,12,5,1,55,98,475,588,279.3,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,120.03,318.47,0.11%,1.82%,1.93%
16,84.07,C,6,10,5,3,55,98,475,588,279.3,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,120.03,318.47,0.11%,1.82%,1.93%
17,84.08,A,6,14,5,8,55,112,475,672,319.2,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,56.03,194.17,0.06%,1.70%,1.76%
18,84.09,A,6,14,5,8,55,112,475,672,319.2,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,37.97,131.58,0.04%,1.63%,1.67%
19,84.1,A,6,14,5,8,55,112,475,672,319.2,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,101.97,353.37,0.11%,1.63%,1.74%
20,84.11,A,6,14,5,8,55,112,475,672,319.2,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,165.97,575.16,0.18%,1.63%,1.81%
21,84.12,A,6,14,5,8,55,112,475,672,319.2,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,229.97,796.95,0.25%,1.63%,1.88%
22,84.13,A,6,14,5,8,55,112,475,672,319.2,,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,293.97,1018.74,0.32%,1.63%,1.95%
0,85.01,A,6,14,5,8,55,112,475,672,319.2,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,583.03,2020.46,0.63%,1.63%,2.26%
1,85.02,A,6,14,5,8,55,112,475,672,319.2,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,520.03,1802.13,0.56%,1.63%,2.19%
2,85.03,A,6,14,5,8,55,112,475,672,319.2,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,456.03,1580.35,0.50%,1.63%,2.12%
3,85.04,A,6,14,5,6,55,108,475,648,307.8,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,392.03,1263.25,0.41%,1.50%,1.91%
4,85.04,B,6,12,5,2,55,108,475,648,307.8,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,392.03,1263.25,0.41%,1.50%,1.91%
5,85.05,A,6,14,5,4,55,104,475,624,296.4,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,328.03,980.17,0.33%,1.36%,1.69%
6,85.05,B,6,12,5,4,55,104,475,624,296.4,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,328.03,980.17,0.33%,1.36%,1.69%
7,85.06,A,6,14,5,4,55,102,475,612,290.7,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,340,253,264.03,758.89,0.26%,1.31%,1.57%
8,85.07,A,6,14,5,4,55,96,475,576,273.6,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,200.03,509.28,0.19%,1.14%,1.32%
9,85.07,B,6,12,5,3,55,96,475,576,273.6,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,200.03,509.28,0.19%,1.14%,1.32%
10,85.07,C,6,10,5,1,55,96,475,576,273.6,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,200.03,509.28,0.19%,1.14%,1.32%
11,85.07,A,6,14,5,4,55,96,475,576,273.6,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,200.03,509.28,0.19%,1.14%,1.32%
12,85.08,C,6,10,5,4,55,90,475,540,256.5,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,300,223,136.03,304.40,0.12%,0.96%,1.08%
13,85.08,A,6,14,5,5,55,90,475,540,256.5,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,300,223,136.03,304.40,0.12%,0.96%,1.08%
14,85.08,C,6,10,5,2,55,90,475,540,256.5,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,300,223,136.03,304.40,0.12%,0.96%,1.08%
15,85.09,A,6,14,5,7,55,98,475,588,279.3,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,40.03,106.21,0.04%,0.85%,0.89%
16,85.1,A,6,14,5,7,55,98,475,588,279.3,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,117.97,313.00,0.11%,0.85%,0.96%
17,85.11,A,6,14,5,7,55,98,475,588,279.3,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,229.97,610.16,0.22%,0.85%,1.07%
18,85.12,A,6,14,5,7,55,98,475,588,279.3,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,341.97,907.33,0.32%,0.85%,1.17%
19,85.13,A,6,14,5,7,55,98,475,588,279.3,1.13,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,453.97,1204.49,0.43%,0.85%,1.28%
0,86.01,C,6,10,5,8,55,80,475,480,228,1.10,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,267,198,641.73,1134.63,0.50%,0.56%,1.06%
1,86.02,C,6,10,5,10,55,100,475,600,285,1.10,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,334,248,578.73,1598.82,0.56%,0.82%,1.38%
2,86.03,B,6,12,5,4,55,88,475,528,250.8,1.10,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,294,218,448.29,959.06,0.38%,0.97%,1.35%
3,86.03,C,6,10,5,4,55,88,475,528,250.8,1.10,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,294,218,448.29,959.06,0.38%,0.97%,1.35%
4,86.04,A,6,14,5,1,55,90,475,540,256.5,1.10,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,300,223,641.82,1436.22,0.56%,1.01%,1.57%
5,86.04,B,6,12,5,3,55,90,475,540,256.5,1.10,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,300,223,641.82,1436.22,0.56%,1.01%,1.57%
6,86.04,C,6,10,5,4,55,90,475,540,256.5,1.10,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,300,223,641.82,1436.22,0.56%,1.01%,1.57%
7,86.05,A,6,14,5,4,55,96,475,576,273.6,1.10,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,641.82,1634.10,0.60%,1.14%,1.74%
8,86.05,C,6,10,5,4,55,96,475,576,273.6,1.10,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,641.82,1634.10,0.60%,1.14%,1.74%
9,86.06,A,6,14,5,4,55,96,475,576,273.6,1.10,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,641.82,1634.10,0.60%,1.14%,1.74%
10,86.07,A,6,14,5,4,55,96,475,576,273.6,1.10,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,641.82,1634.10,0.60%,1.14%,1.74%
11,86.07,C,6,10,5,4,55,96,475,576,273.6,1.10,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,641.82,1634.10,0.60%,1.14%,1.74%
12,86.07,A,6,14,5,4,55,96,475,576,273.6,1.10,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,641.82,1634.10,0.60%,1.14%,1.74%
13,86.08,C,6,10,5,4,55,96,475,576,273.6,1.10,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,78.51,199.89,0.07%,1.14%,1.21%
14,86.08,A,6,14,5,4,55,96,475,576,273.6,1.10,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,78.51,199.89,0.07%,1.14%,1.21%
15,86.08,C,6,10,5,4,55,96,475,576,273.6,1.10,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,78.51,199.89,0.07%,1.14%,1.21%
16,86.09,A,6,14,5,4,55,96,475,576,273.6,1.10,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,79.49,202.38,0.07%,1.14%,1.21%
17,86.09,C,6,10,5,4,55,96,475,576,273.6,1.10,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,79.49,202.38,0.07%,1.14%,1.21%
18,86.1,A,6,14,5,4,55,96,475,576,273.6,1.10,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,143.49,365.33,0.13%,1.14%,1.27%
19,86.1,C,6,10,5,4,55,96,475,576,273.6,1.10,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,143.49,365.33,0.13%,1.14%,1.27%
20,86.11,A,6,14,5,4,55,96,475,576,273.6,1.10,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,207.49,528.28,0.19%,1.14%,1.33%
21,86.11,C,6,10,5,4,55,96,475,576,273.6,1.10,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,207.49,528.28,0.19%,1.14%,1.33%
22,86.12,A,6,14,5,4,55,96,475,576,273.6,1.10,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,271.49,691.22,0.25%,1.14%,1.39%
23,86.12,C,6,10,5,4,55,96,475,576,273.6,1.10,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,271.49,691.22,0.25%,1.14%,1.39%
24,86.13,A,6,14,5,2,55,84,475,504,239.4,1.10,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,280,208,63.30,123.39,0.05%,0.63%,0.68%
25,86.13,B,6,12,5,3,55,84,475,504,239.4,1.10,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,280,208,63.30,123.39,0.05%,0.63%,0.68%
26,86.14,C,6,10,5,2,55,84,475,504,239.4,1.10,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,280,208,159.30,310.53,0.13%,0.85%,0.98%
27,86.14,A,6,14,5,6,55,84,475,504,239.4,1.10,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,280,208,159.30,310.53,0.13%,0.85%,0.98%
28,86.15,A,6,14,5,5,55,90,475,540,256.5,1.10,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,300,223,255.30,571.29,0.22%,0.96%,1.19%
0,87.01,A,6,14,5,3,55,72,475,432,205.2,1.09,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,240,179,214.81,307.64,0.15%,1.14%,1.29%
1,87.02,C,6,10,5,3,55,96,475,576,273.6,1.09,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,151.81,386.51,0.14%,1.14%,1.28%
2,87.02,A,6,14,5,4,55,96,475,576,273.6,1.09,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,151.81,386.51,0.14%,1.14%,1.28%
3,87.02,C,6,10,5,4,55,96,475,576,273.6,1.09,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,151.81,386.51,0.14%,1.14%,1.28%
4,87.03,A,6,14,5,4,55,96,475,576,273.6,1.09,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,87.81,223.57,0.08%,1.14%,1.22%
5,87.03,C,6,10,5,4,55,96,475,576,273.6,1.09,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,87.81,223.57,0.08%,1.14%,1.22%
6,87.04,A,6,14,5,4,55,96,475,576,273.6,1.09,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,70.19,178.71,0.07%,1.14%,1.20%
7,87.04,C,6,10,5,4,55,96,475,576,273.6,1.09,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,70.19,178.71,0.07%,1.14%,1.20%
8,87.05,A,6,14,5,4,55,96,475,576,273.6,1.09,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,134.19,341.65,0.12%,1.14%,1.26%
9,87.06,A,6,14,5,4,55,72,475,432,205.2,1.09,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,240,179,198.19,283.84,0.14%,1.14%,1.28%
10,87.06,C,6,10,5,4,55,72,475,432,205.2,1.09,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,240,179,198.19,283.84,0.14%,1.14%,1.28%
11,87.06,A,6,14,5,3,55,72,475,432,205.2,1.09,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,240,179,198.19,283.84,0.14%,1.14%,1.28%
12,87.07,C,6,10,5,3,55,112,475,672,319.2,1.09,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,151.00,523.28,0.16%,1.63%,1.79%
13,87.07,A,6,14,5,8,55,112,475,672,319.2,1.09,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,151.00,523.28,0.16%,1.63%,1.79%
14,87.08,A,6,14,5,6,55,104,475,624,296.4,1.09,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,104.00,310.76,0.10%,1.82%,1.92%
15,87.08,C,6,10,5,2,55,104,475,624,296.4,1.09,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,104.00,310.76,0.10%,1.82%,1.92%
16,87.09,A,6,14,5,8,55,112,475,672,319.2,1.09,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,56.00,194.06,0.06%,2.43%,2.49%
17,87.1,A,6,14,5,8,55,112,475,672,319.2,1.09,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,38.00,131.69,0.04%,2.43%,2.47%
18,87.11,A,6,14,5,8,55,112,475,672,319.2,1.09,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,70.00,242.58,0.08%,2.43%,2.51%
19,87.12,A,6,14,5,7,55,98,475,588,279.3,1.09,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,118.00,313.08,0.11%,2.43%,2.55%
20,87.13,A,6,14,5,7,55,98,475,588,279.3,1.09,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,150.00,397.98,0.14%,2.43%,2.58%
21,87.14,A,6,14,5,7,55,98,475,588,279.3,1.09,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,182.00,482.89,0.17%,2.43%,2.61%
0,88.01,A,6,14,5,3,55,72,475,432,205.2,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,240,179,206.81,296.18,0.14%,1.14%,1.28%
1,88.01,C,6,10,5,3,55,72,475,432,205.2,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,240,179,206.81,296.18,0.14%,1.14%,1.28%
2,88.02,A,6,14,5,4,55,96,475,576,273.6,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,143.81,366.15,0.13%,1.14%,1.27%
3,88.02,C,6,10,5,4,55,96,475,576,273.6,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,143.81,366.15,0.13%,1.14%,1.27%
4,88.03,A,6,14,5,4,55,96,475,576,273.6,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,79.81,203.20,0.07%,1.14%,1.21%
5,88.03,C,6,10,5,4,55,96,475,576,273.6,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,79.81,203.20,0.07%,1.14%,1.21%
6,88.04,A,6,14,5,4,55,96,475,576,273.6,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,78.19,199.07,0.07%,1.14%,1.21%
7,88.04,C,6,10,5,4,55,96,475,576,273.6,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,78.19,199.07,0.07%,1.14%,1.21%
8,88.05,A,6,14,5,4,55,96,475,576,273.6,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,142.19,362.02,0.13%,1.14%,1.27%
9,88.05,C,6,10,5,4,55,96,475,576,273.6,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,142.19,362.02,0.13%,1.14%,1.27%
10,88.06,A,6,14,5,3,55,72,475,432,205.2,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,240,179,206.19,295.29,0.14%,1.14%,1.28%
11,88.06,C,6,10,5,3,55,72,475,432,205.2,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,240,179,206.19,295.29,0.14%,1.14%,1.28%
12,88.07,A,6,14,5,7,55,98,475,588,279.3,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,159.00,421.86,0.15%,2.43%,2.58%
13,88.08,A,6,14,5,7,55,98,475,588,279.3,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,128.00,339.61,0.12%,2.43%,2.56%
14,88.09,A,6,14,5,8,55,112,475,672,319.2,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,96.00,332.68,0.10%,2.43%,2.54%
15,88.1,A,6,14,5,8,55,112,475,672,319.2,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,48.00,166.34,0.05%,2.43%,2.49%
16,88.11,A,6,14,5,8,55,112,475,672,319.2,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,46.00,159.41,0.05%,2.43%,2.48%
17,88.12,A,6,14,5,8,55,112,475,672,319.2,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,78.00,270.30,0.08%,2.43%,2.52%
18,88.13,A,6,14,5,7,55,98,475,588,279.3,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,126.00,334.31,0.12%,2.43%,2.55%
19,88.14,A,6,14,5,7,55,98,475,588,279.3,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,158.00,419.21,0.15%,2.43%,2.58%
0,89.01,A,6,14,5,4,55,96,475,576,273.6,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,166.81,424.70,0.16%,1.14%,1.29%
1,89.02,C,6,10,5,4,55,96,475,576,273.6,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,103.81,264.30,0.10%,1.14%,1.23%
2,89.02,A,6,14,5,4,55,96,475,576,273.6,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,103.81,264.30,0.10%,1.14%,1.23%
3,89.02,C,6,10,5,4,55,96,475,576,273.6,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,103.81,264.30,0.10%,1.14%,1.23%
4,89.03,A,6,14,5,4,55,96,475,576,273.6,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,70.19,178.71,0.07%,1.14%,1.20%
5,89.03,C,6,10,5,4,55,96,475,576,273.6,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,70.19,178.71,0.07%,1.14%,1.20%
