,Combiner Box Schedule,Parallel Source Circuit Detail,# of PV Modules Per PV Source Circuit,# Of PV Source Circuits Per Parallel Source Circuit,1500 VDC Fuse Rating Per PV Source Circuit (A),# Of Parallel Source Circuits Per Combiner Box,1500 VDC Fuse Rating Per Parallel Source Circuit Harness (A),# Of PV Source Circuits Per Combiner Box,Average PV Module Power (W),# Of PV Modules Per Combiner Box,Combiner Box Power (kW),DC/AC Ratio (Based on 3600kW Nominal),1500 VDC Fuse Rating Per PV Combiner Output (A),DC Combiner Box Rating (A),PV Combiner Output Conductor Size and Type,Maximum Voltage (V),Operating Voltage (V),Max. Short Circuit Current (A),Operating Current (A),CB Length (ft),Power Loss From Combiner To Inverter,Power Loss Percentage From Combiner To Inverter,Power Loss Percentage From Average Harness To Combiner,Total
6,89.04,A,6,14,5,4,55,96,475,576,273.6,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,118.19,300.92,0.11%,1.14%,1.25%
7,89.04,C,6,10,5,4,55,96,475,576,273.6,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,118.19,300.92,0.11%,1.14%,1.25%
8,89.05,A,6,14,5,4,55,96,475,576,273.6,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,182.19,463.86,0.17%,1.14%,1.31%
9,89.06,A,6,14,5,4,55,112,475,672,319.2,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,167.00,578.73,0.18%,2.43%,2.61%
10,89.06,C,6,10,5,4,55,112,475,672,319.2,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,167.00,578.73,0.18%,2.43%,2.61%
11,89.06,A,6,14,5,8,55,112,475,672,319.2,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,167.00,578.73,0.18%,2.43%,2.61%
12,89.07,A,6,14,5,8,55,112,475,672,319.2,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,136.00,471.30,0.15%,2.43%,2.58%
13,89.08,A,6,14,5,8,55,112,475,672,319.2,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,88.00,304.96,0.10%,2.43%,2.53%
14,89.09,A,6,14,5,8,55,112,475,672,319.2,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,40.00,138.62,0.04%,2.43%,2.48%
15,89.1,A,6,14,5,8,55,112,475,672,319.2,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,38.00,131.69,0.04%,2.43%,2.47%
0,90.01,A,6,14,5,4,55,96,475,576,273.6,1.09,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,190.81,485.81,0.18%,1.14%,1.32%
1,90.01,C,6,10,5,4,55,96,475,576,273.6,1.09,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,190.81,485.81,0.18%,1.14%,1.32%
2,90.02,A,6,14,5,4,55,96,475,576,273.6,1.09,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,127.81,325.41,0.12%,1.14%,1.26%
3,90.02,C,6,10,5,4,55,96,475,576,273.6,1.09,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,127.81,325.41,0.12%,1.14%,1.26%
4,90.03,A,6,14,5,4,55,96,475,576,273.6,1.09,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,63.81,162.46,0.06%,1.14%,1.20%
5,90.03,C,6,10,5,4,55,96,475,576,273.6,1.09,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,63.81,162.46,0.06%,1.14%,1.20%
6,90.04,A,6,14,5,4,55,96,475,576,273.6,1.09,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,126.19,321.28,0.12%,1.14%,1.26%
7,90.04,C,6,10,5,4,55,96,475,576,273.6,1.09,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,126.19,321.28,0.12%,1.14%,1.26%
8,90.05,A,6,14,5,3,55,72,475,432,205.2,1.09,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,240,179,190.19,272.38,0.13%,1.14%,1.27%
9,90.05,C,6,10,5,3,55,72,475,432,205.2,1.09,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,240,179,190.19,272.38,0.13%,1.14%,1.27%
10,90.06,A,6,14,5,7,55,98,475,588,279.3,1.09,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,175.00,464.32,0.17%,2.43%,2.60%
11,90.07,A,6,14,5,7,55,98,475,588,279.3,1.09,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,144.00,382.07,0.14%,2.43%,2.57%
12,90.08,A,6,14,5,7,55,98,475,588,279.3,1.09,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,112.00,297.16,0.11%,2.43%,2.54%
13,90.09,A,6,14,5,7,55,98,475,588,279.3,1.09,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,64.00,169.81,0.06%,2.43%,2.49%
14,90.1,A,6,14,5,7,55,98,475,588,279.3,1.09,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,48.00,127.36,0.05%,2.43%,2.48%
15,90.11,A,6,14,5,7,55,98,475,588,279.3,1.09,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,46.00,122.05,0.04%,2.43%,2.48%
16,90.12,A,6,14,5,8,55,112,475,672,319.2,1.09,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,94.00,325.75,0.10%,2.43%,2.54%
17,90.13,A,6,14,5,7,55,110,475,660,313.5,1.09,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,367,273,126.00,421.19,0.13%,2.43%,2.57%
18,90.13,B,6,12,5,1,55,110,475,660,313.5,1.09,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,367,273,126.00,421.19,0.13%,2.43%,2.57%
19,90.14,A,6,14,5,6,55,108,475,648,307.8,1.09,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,174.00,560.69,0.18%,2.15%,2.33%
20,90.14,B,6,12,5,2,55,108,475,648,307.8,1.09,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,174.00,560.69,0.18%,2.15%,2.33%
0,91.01,A,6,14,5,3,55,72,475,432,205.2,1.09,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,240,179,231.00,330.83,0.16%,1.14%,1.30%
1,91.02,C,6,10,5,3,55,72,475,432,205.2,1.09,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,240,179,184.00,263.52,0.13%,1.14%,1.27%
2,91.02,A,6,14,5,3,55,72,475,432,205.2,1.09,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,240,179,184.00,263.52,0.13%,1.14%,1.27%
3,91.02,C,6,10,5,3,55,72,475,432,205.2,1.09,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,240,179,184.00,263.52,0.13%,1.14%,1.27%
4,91.03,A,6,14,5,4,55,96,475,576,273.6,1.09,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,120.00,305.52,0.11%,1.14%,1.25%
5,91.03,C,6,10,5,4,55,96,475,576,273.6,1.09,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,120.00,305.52,0.11%,1.14%,1.25%
6,91.04,A,6,14,5,4,55,96,475,576,273.6,1.09,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,72.00,183.31,0.07%,1.14%,1.21%
7,91.04,C,6,10,5,4,55,96,475,576,273.6,1.09,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,72.00,183.31,0.07%,1.14%,1.21%
8,91.05,A,6,14,5,4,55,96,475,576,273.6,1.09,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,102.00,259.70,0.09%,1.14%,1.23%
9,91.06,A,6,14,5,4,55,96,475,576,273.6,1.09,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,166.00,422.64,0.15%,1.14%,1.29%
10,91.06,C,6,10,5,4,55,96,475,576,273.6,1.09,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,166.00,422.64,0.15%,1.14%,1.29%
11,91.06,A,6,14,5,4,55,96,475,576,273.6,1.09,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,166.00,422.64,0.15%,1.14%,1.29%
12,91.07,C,6,10,5,4,55,72,475,432,205.2,1.09,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,240,179,230.00,329.39,0.16%,1.14%,1.30%
13,91.07,A,6,14,5,3,55,72,475,432,205.2,1.09,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,240,179,230.00,329.39,0.16%,1.14%,1.30%
14,91.07,C,6,10,5,3,55,72,475,432,205.2,1.09,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,240,179,230.00,329.39,0.16%,1.14%,1.30%
15,91.08,A,6,14,5,4,55,90,475,540,256.5,1.09,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,300,223,183.00,409.50,0.16%,2.15%,2.31%
16,91.08,B,6,12,5,2,55,90,475,540,256.5,1.09,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,300,223,183.00,409.50,0.16%,2.15%,2.31%
17,91.08,C,6,10,5,1,55,90,475,540,256.5,1.09,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,300,223,183.00,409.50,0.16%,2.15%,2.31%
18,91.09,A,6,14,5,5,55,90,475,540,256.5,1.09,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,300,223,152.00,340.14,0.13%,1.91%,2.05%
19,91.09,C,6,10,5,2,55,90,475,540,256.5,1.09,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,300,223,152.00,340.14,0.13%,1.91%,2.05%
20,91.1,A,6,14,5,5,55,90,475,540,256.5,1.09,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,300,223,120.00,268.53,0.10%,1.91%,2.02%
21,91.1,C,6,10,5,2,55,90,475,540,256.5,1.09,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,300,223,120.00,268.53,0.10%,1.91%,2.02%
22,91.11,A,6,14,5,4,55,86,475,516,245.1,1.09,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,287,213,72.00,147.11,0.06%,1.91%,1.97%
23,91.11,C,6,10,5,3,55,86,475,516,245.1,1.09,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,287,213,72.00,147.11,0.06%,1.91%,1.97%
24,91.12,A,6,14,5,8,55,112,475,672,319.2,1.09,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,40.00,138.62,0.04%,1.70%,1.74%
25,91.13,A,6,14,5,8,55,112,475,672,319.2,1.09,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,70.00,242.58,0.08%,1.63%,1.71%
26,91.14,A,6,14,5,8,55,112,475,672,319.2,1.09,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,134.00,464.37,0.15%,1.63%,1.77%
27,91.15,A,6,14,5,6,55,84,475,504,239.4,1.09,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,280,208,198.00,385.96,0.16%,1.63%,1.79%
0,92.01,A,6,14,5,3,55,72,475,432,205.2,1.09,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,240,179,246.81,353.47,0.17%,1.14%,1.31%
1,92.01,C,6,10,5,3,55,72,475,432,205.2,1.09,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,240,179,246.81,353.47,0.17%,1.14%,1.31%
2,92.02,A,6,14,5,4,55,96,475,576,273.6,1.09,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,183.81,467.99,0.17%,1.14%,1.31%
3,92.02,C,6,10,5,4,55,96,475,576,273.6,1.09,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,183.81,467.99,0.17%,1.14%,1.31%
4,92.03,A,6,14,5,4,55,96,475,576,273.6,1.09,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,119.81,305.04,0.11%,1.14%,1.25%
5,92.03,C,6,10,5,4,55,96,475,576,273.6,1.09,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,119.81,305.04,0.11%,1.14%,1.25%
6,92.04,A,6,14,5,4,55,96,475,576,273.6,1.09,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,71.81,182.83,0.07%,1.14%,1.20%
7,92.04,C,6,10,5,4,55,96,475,576,273.6,1.09,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,71.81,182.83,0.07%,1.14%,1.20%
8,92.05,A,6,14,5,4,55,96,475,576,273.6,1.09,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,102.19,260.18,0.10%,1.14%,1.23%
9,92.05,C,6,10,5,4,55,96,475,576,273.6,1.09,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,102.19,260.18,0.10%,1.14%,1.23%
10,92.06,A,6,14,5,4,55,96,475,576,273.6,1.09,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,166.19,423.13,0.15%,1.14%,1.29%
11,92.06,C,6,10,5,4,55,96,475,576,273.6,1.09,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,166.19,423.13,0.15%,1.14%,1.29%
12,92.07,A,6,14,5,3,55,72,475,432,205.2,1.09,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,240,179,230.19,329.67,0.16%,1.14%,1.30%
13,92.07,C,6,10,5,3,55,72,475,432,205.2,1.09,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,240,179,230.19,329.67,0.16%,1.14%,1.30%
14,92.08,A,6,14,5,6,55,84,475,504,239.4,1.09,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,280,208,215.00,419.10,0.18%,1.63%,1.80%
15,92.09,A,6,14,5,8,55,112,475,672,319.2,1.09,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,152.00,526.75,0.17%,1.63%,1.79%
16,92.1,A,6,14,5,8,55,112,475,672,319.2,1.09,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,88.00,304.96,0.10%,1.63%,1.72%
17,92.11,A,6,14,5,8,55,112,475,672,319.2,1.09,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,40.00,138.62,0.04%,1.63%,1.67%
18,92.12,A,6,14,5,8,55,112,475,672,319.2,1.09,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,70.00,242.58,0.08%,1.63%,1.71%
19,92.13,A,6,14,5,8,55,112,475,672,319.2,1.09,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,134.00,464.37,0.15%,1.63%,1.77%
20,92.14,A,6,14,5,6,55,108,475,648,307.8,1.09,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,198.00,638.02,0.21%,1.50%,1.70%
21,92.14,B,6,12,5,2,55,108,475,648,307.8,1.09,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,360,268,198.00,638.02,0.21%,1.50%,1.70%
0,93.01,A,6,14,5,3,55,72,475,432,205.2,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,240,179,293.81,420.78,0.21%,1.14%,1.34%
1,93.02,C,6,10,5,3,55,72,475,432,205.2,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,240,179,247.81,354.90,0.17%,1.14%,1.31%
2,93.02,A,6,14,5,3,55,72,475,432,205.2,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,240,179,247.81,354.90,0.17%,1.14%,1.31%
3,93.02,C,6,10,5,3,55,72,475,432,205.2,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,240,179,247.81,354.90,0.17%,1.14%,1.31%
4,93.03,A,6,14,5,4,55,96,475,576,273.6,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,183.81,467.99,0.17%,1.14%,1.31%
5,93.03,C,6,10,5,4,55,96,475,576,273.6,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,183.81,467.99,0.17%,1.14%,1.31%
6,93.04,A,6,14,5,4,55,96,475,576,273.6,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,119.81,305.04,0.11%,1.14%,1.25%
7,93.04,C,6,10,5,4,55,96,475,576,273.6,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,119.81,305.04,0.11%,1.14%,1.25%
8,93.05,A,6,14,5,4,55,96,475,576,273.6,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,71.81,182.83,0.07%,1.14%,1.20%
9,93.06,A,6,14,5,4,55,96,475,576,273.6,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,102.19,260.18,0.10%,1.14%,1.23%
10,93.06,C,6,10,5,4,55,96,475,576,273.6,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,102.19,260.18,0.10%,1.14%,1.23%
11,93.06,A,6,14,5,4,55,96,475,576,273.6,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,102.19,260.18,0.10%,1.14%,1.23%
12,93.07,C,6,10,5,4,55,96,475,576,273.6,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,166.19,423.13,0.15%,1.14%,1.29%
13,93.07,A,6,14,5,4,55,96,475,576,273.6,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,166.19,423.13,0.15%,1.14%,1.29%
14,93.07,C,6,10,5,4,55,96,475,576,273.6,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,166.19,423.13,0.15%,1.14%,1.29%
15,93.08,A,6,14,5,4,55,96,475,576,273.6,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,230.19,586.07,0.21%,1.14%,1.35%
16,93.09,A,6,14,5,4,55,72,475,432,205.2,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,240,179,294.19,421.32,0.21%,1.14%,1.34%
17,93.09,C,6,10,5,4,55,72,475,432,205.2,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,240,179,294.19,421.32,0.21%,1.14%,1.34%
18,93.09,A,6,14,5,3,55,72,475,432,205.2,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,240,179,294.19,421.32,0.21%,1.14%,1.34%
19,93.1,C,6,10,5,3,55,78,475,468,222.3,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,260,193,247.00,415.15,0.19%,1.36%,1.55%
20,93.1,A,6,14,5,3,55,78,475,468,222.3,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,260,193,247.00,415.15,0.19%,1.36%,1.55%
21,93.11,B,6,12,5,3,55,100,475,600,285,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,334,248,184.00,508.32,0.18%,1.25%,1.43%
22,93.11,A,6,14,5,4,55,100,475,600,285,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,334,248,184.00,508.32,0.18%,1.25%,1.43%
23,93.11,B,6,12,5,2,55,100,475,600,285,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,334,248,184.00,508.32,0.18%,1.25%,1.43%
24,93.11,C,6,10,5,2,55,100,475,600,285,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,334,248,184.00,508.32,0.18%,1.25%,1.43%
25,93.12,A,6,14,5,4,55,96,475,576,273.6,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,120.00,305.52,0.11%,1.14%,1.25%
26,93.12,C,6,10,5,4,55,96,475,576,273.6,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,120.00,305.52,0.11%,1.14%,1.25%
27,93.13,A,6,14,5,7,55,98,475,588,279.3,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,40.00,106.13,0.04%,0.85%,0.89%
28,93.14,A,6,14,5,7,55,98,475,588,279.3,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,118.00,313.08,0.11%,0.85%,0.96%
29,93.15,A,6,14,5,7,55,98,475,588,279.3,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,327,243,230.00,610.24,0.22%,0.85%,1.07%
0,94.01,A,6,14,5,4,55,96,475,576,273.6,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,350.81,893.18,0.33%,1.14%,1.46%
1,94.01,C,6,10,5,4,55,96,475,576,273.6,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,350.81,893.18,0.33%,1.14%,1.46%
2,94.02,A,6,14,5,4,55,96,475,576,273.6,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,350.89,893.38,0.33%,1.14%,1.46%
3,94.02,C,6,10,5,4,55,96,475,576,273.6,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,350.89,893.38,0.33%,1.14%,1.46%
4,94.03,A,6,14,5,4,55,96,475,576,273.6,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,350.89,893.38,0.33%,1.14%,1.46%
5,94.03,C,6,10,5,4,55,96,475,576,273.6,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,350.89,893.38,0.33%,1.14%,1.46%
6,94.04,A,6,14,5,4,55,96,475,576,273.6,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,159.81,406.88,0.15%,1.14%,1.29%
7,94.04,C,6,10,5,4,55,96,475,576,273.6,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,159.81,406.88,0.15%,1.14%,1.29%
8,94.05,A,6,14,5,4,55,96,475,576,273.6,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,350.89,893.38,0.33%,1.14%,1.46%
9,94.05,C,6,10,5,4,55,96,475,576,273.6,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,350.89,893.38,0.33%,1.14%,1.46%
10,94.06,A,6,14,5,4,55,96,475,576,273.6,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,62.19,158.34,0.06%,1.14%,1.20%
11,94.06,C,6,10,5,4,55,96,475,576,273.6,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,62.19,158.34,0.06%,1.14%,1.20%
12,94.07,A,6,14,5,4,55,96,475,576,273.6,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,335.28,853.64,0.31%,1.14%,1.45%
13,94.07,C,6,10,5,4,55,96,475,576,273.6,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,335.28,853.64,0.31%,1.14%,1.45%
14,94.08,A,6,14,5,4,55,96,475,576,273.6,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,190.19,484.23,0.18%,1.14%,1.32%
15,94.08,C,6,10,5,4,55,96,475,576,273.6,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,190.19,484.23,0.18%,1.14%,1.32%
16,94.09,A,6,14,5,4,55,96,475,576,273.6,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,254.19,647.18,0.24%,1.14%,1.37%
17,94.09,C,6,10,5,4,55,96,475,576,273.6,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,320,238,254.19,647.18,0.24%,1.14%,1.37%
18,94.1,A,6,14,5,6,55,104,475,624,296.4,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,334.19,998.58,0.34%,0.94%,1.28%
19,94.1,C,6,10,5,2,55,104,475,624,296.4,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,347,258,334.19,998.58,0.34%,0.94%,1.28%
20,94.11,A,6,14,5,8,55,112,475,672,319.2,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,374,278,287.00,994.58,0.31%,0.85%,1.16%
21,94.12,A,6,14,5,5,55,110,475,660,313.5,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,367,273,160.00,534.85,0.17%,0.66%,0.83%
22,94.12,C,6,10,5,4,55,110,475,660,313.5,1.08,400,400,"750 KCMIL AL 2000V PV WIRE CONDUCTORS, #2 AWG CU GROUND, DIRECT BURIAL",1500,1149,367,273,160.00,534.85,0.17%,0.66%,0.83%
